<html>
<head>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis.css" type="text/css" />
<script type="text/javascript" src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis-network.min.js"> </script>
<center>
<h1>TasNetworks - sourcebus_11000.trafo_75617582_75617582</h1>
</center>

<!-- <link rel="stylesheet" href="../node_modules/vis/dist/vis.min.css" type="text/css" />
<script type="text/javascript" src="../node_modules/vis/dist/vis.js"> </script>-->

<style type="text/css">

        #mynetwork {
            width: 95%;
            height: 95%;
            background-color: #ffffff;
            border: 1px solid lightgray;
            position: relative;
            float: left;
        }

        

        

        
</style>

</head>

<body>
<div id = "mynetwork"></div>


<script type="text/javascript">

    // initialize global variables.
    var edges;
    var nodes;
    var network; 
    var container;
    var options, data;

    
    // This method is responsible for drawing the graph, returns the drawn network
    function drawGraph() {
        var container = document.getElementById('mynetwork');
        
        

        // parsing and collecting nodes and edges from the python
        nodes = new vis.DataSet([{"color": "#ffff00", "feeder_name": "", "id": "3102962", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102962", "name": "3102962", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 15, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102962\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102962\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102962\u003cbr\u003ename = 3102962\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ff0000", "connection_type": "Y", "id": "sourcebus_11000", "is_sourcebus": true, "label": "PowerSource: sourcebus_11000", "name": "sourcebus_11000", "nominal_voltage": 11000.0, "per_unit": 1.0, "phase_angle": 0.0, "phases": ["A", "B", "C"], "positions": [], "shape": "dot", "size": 10, "title": "\u003cb\u003eType=PowerSource\u003cbr\u003e Name=sourcebus_11000\u003c/b\u003e\u003cbr\u003econnection_type = Y\u003cbr\u003eid = sourcebus_11000\u003cbr\u003eis_sourcebus = True\u003cbr\u003elabel = sourcebus_11000\u003cbr\u003ename = sourcebus_11000\u003cbr\u003enominal_voltage = 11000.0\u003cbr\u003eper_unit = 1.0\u003cbr\u003ephase_angle = 0.0\u003cbr\u003ephases = [\u0027A\u0027, \u0027B\u0027, \u0027C\u0027]\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3105095", "is_substation": false, "is_substation_connection": false, "label": "Node: 3105095", "name": "3105095", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3105095\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3105095\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3105095\u003cbr\u003ename = 3105095\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102652", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102652", "name": "3102652", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102652\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102652\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102652\u003cbr\u003ename = 3102652\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3107301", "is_substation": false, "is_substation_connection": false, "label": "Node: 3107301", "name": "3107301", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3107301\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3107301\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3107301\u003cbr\u003ename = 3107301\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3105843", "is_substation": false, "is_substation_connection": false, "label": "Node: 3105843", "name": "3105843", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3105843\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3105843\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3105843\u003cbr\u003ename = 3105843\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3108602", "is_substation": false, "is_substation_connection": false, "label": "Node: 3108602", "name": "3108602", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3108602\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3108602\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3108602\u003cbr\u003ename = 3108602\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3108602", "id": "NMI_elem_75619148", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75619148", "name": "NMI_elem_75619148", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75619148\u003c/b\u003e\u003cbr\u003econnecting_element = 3108602\u003cbr\u003eid = NMI_elem_75619148\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75619148\u003cbr\u003ename = NMI_elem_75619148\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3105182", "is_substation": false, "is_substation_connection": false, "label": "Node: 3105182", "name": "3105182", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3105182\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3105182\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3105182\u003cbr\u003ename = 3105182\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3105182", "id": "NMI_elem_75618968", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75618968", "name": "NMI_elem_75618968", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75618968\u003c/b\u003e\u003cbr\u003econnecting_element = 3105182\u003cbr\u003eid = NMI_elem_75618968\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75618968\u003cbr\u003ename = NMI_elem_75618968\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3105182", "id": "75622042_nmi_elem_75622042", "is_center_tap": false, "is_substation": false, "label": "Load: 75622042_nmi_elem_75622042", "name": "75622042_nmi_elem_75622042", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75622042_nmi_elem_75622042\u003c/b\u003e\u003cbr\u003econnecting_element = 3105182\u003cbr\u003eid = 75622042_nmi_elem_75622042\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75622042_nmi_elem_75622042\u003cbr\u003ename = 75622042_nmi_elem_75622042\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}]);
        edges = new vis.DataSet([{"color": "#ff6800", "equipment": "PowerTransformer", "equipment_name": "trafo_75617582_75617582", "feeder_name": "", "from": "3102962", "from_element": "sourcebus_11000", "is_center_tap": false, "is_substation": false, "label": "PowerTransformer: trafo_75617582_75617582\n", "length": 0, "loadloss": 0.16999999999999998, "name": "trafo_75617582_75617582", "positions": [], "reactances": [48.4], "substation_name": "", "title": "\u003cb\u003eName=trafo_75617582_75617582\u003c/b\u003e\u003cbr\u003eequipment = PowerTransformer\u003cbr\u003eequipment_name = trafo_75617582_75617582\u003cbr\u003efeeder_name = \u003cbr\u003efrom = 3102962\u003cbr\u003efrom_element = sourcebus_11000\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elength = 0\u003cbr\u003eloadloss = 0.16999999999999998\u003cbr\u003ename = trafo_75617582_75617582\u003cbr\u003epositions = []\u003cbr\u003ereactances = [48.4]\u003cbr\u003esubstation_name = \u003cbr\u003eto = sourcebus_11000\u003cbr\u003eto_element = 3102962\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "sourcebus_11000", "to_element": "3102962", "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75612741_3105095_3102962", "from": "3102962", "from_element": "3102962", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612741_3105095_3102962\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 98.19999694824219, "line_type": "overhead", "name": "line_75612741_3105095_3102962", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612741_3105095_3102962\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612741_3105095_3102962\u003cbr\u003efrom = 3102962\u003cbr\u003efrom_element = 3102962\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 98.19999694824219\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75612741_3105095_3102962\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3105095\u003cbr\u003eto_element = 3105095\u003cbr\u003eweight = 98.19999694824219\u003cbr\u003e", "to": "3105095", "to_element": "3105095", "weight": 98.19999694824219, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#29ffce", "equipment": "Line", "equipment_name": "line_75614297_3102652_3102962", "from": "3102962", "from_element": "3102962", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75614297_3102652_3102962\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 41.099998474121094, "line_type": "cable", "name": "line_75614297_3102652_3102962", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75614297_3102652_3102962\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75614297_3102652_3102962\u003cbr\u003efrom = 3102962\u003cbr\u003efrom_element = 3102962\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 41.099998474121094\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75614297_3102652_3102962\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102652\u003cbr\u003eto_element = 3102652\u003cbr\u003eweight = 41.099998474121094\u003cbr\u003e", "to": "3102652", "to_element": "3102652", "weight": 41.099998474121094, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75615713_3107301_3105095", "from": "3105095", "from_element": "3105095", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75615713_3107301_3105095\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 67.5999984741211, "line_type": "overhead", "name": "line_75615713_3107301_3105095", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75615713_3107301_3105095\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75615713_3107301_3105095\u003cbr\u003efrom = 3105095\u003cbr\u003efrom_element = 3105095\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 67.5999984741211\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75615713_3107301_3105095\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3107301\u003cbr\u003eto_element = 3107301\u003cbr\u003eweight = 67.5999984741211\u003cbr\u003e", "to": "3107301", "to_element": "3107301", "weight": 67.5999984741211, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#29ffce", "equipment": "Line", "equipment_name": "line_75612402_3105843_3102652", "from": "3102652", "from_element": "3102652", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612402_3105843_3102652\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 31.700000762939453, "line_type": "cable", "name": "line_75612402_3105843_3102652", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612402_3105843_3102652\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612402_3105843_3102652\u003cbr\u003efrom = 3102652\u003cbr\u003efrom_element = 3102652\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 31.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75612402_3105843_3102652\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3105843\u003cbr\u003eto_element = 3105843\u003cbr\u003eweight = 31.700000762939453\u003cbr\u003e", "to": "3105843", "to_element": "3105843", "weight": 31.700000762939453, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#004cff", "equipment": "Line", "equipment_name": "line_75624185_3108602_3107301", "from": "3107301", "from_element": "3107301", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75624185_3108602_3107301\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 19.05507546757426, "line_type": "cable", "name": "line_75624185_3108602_3107301", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75624185_3108602_3107301\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75624185_3108602_3107301\u003cbr\u003efrom = 3107301\u003cbr\u003efrom_element = 3107301\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.05507546757426\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75624185_3108602_3107301\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3108602\u003cbr\u003eto_element = 3108602\u003cbr\u003eweight = 19.05507546757426\u003cbr\u003e", "to": "3108602", "to_element": "3108602", "weight": 19.05507546757426}, {"color": "#ceff29", "connecting_element": "3108602", "from": "3108602", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75619148", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75619148\u003c/b\u003e\u003cbr\u003econnecting_element = 3108602\u003cbr\u003efrom = 3108602\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75619148\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75619148\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75619148", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#29ffce", "equipment": "Line", "equipment_name": "line_75615864_3105843_3105182", "from": "3105843", "from_element": "3105182", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75615864_3105843_3105182\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 18.5, "line_type": "cable", "name": "line_75615864_3105843_3105182", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75615864_3105843_3105182\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75615864_3105843_3105182\u003cbr\u003efrom = 3105843\u003cbr\u003efrom_element = 3105182\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75615864_3105843_3105182\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3105182\u003cbr\u003eto_element = 3105843\u003cbr\u003eweight = 18.5\u003cbr\u003e", "to": "3105182", "to_element": "3105843", "weight": 18.5, "width": 8}, {"color": "#ceff29", "connecting_element": "3105182", "from": "3105182", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75618968", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75618968\u003c/b\u003e\u003cbr\u003econnecting_element = 3105182\u003cbr\u003efrom = 3105182\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75618968\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75618968\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75618968", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ceff29", "connecting_element": "3105182", "from": "3105182", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "75622042_nmi_elem_75622042", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75622042_nmi_elem_75622042\u003c/b\u003e\u003cbr\u003econnecting_element = 3105182\u003cbr\u003efrom = 3105182\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75622042_nmi_elem_75622042\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75622042_nmi_elem_75622042\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75622042_nmi_elem_75622042", "vmax": 1.05, "vmin": 0.95, "weight": 1}]);

        // adding nodes and edges to the graph
        data = {nodes: nodes, edges: edges};

        var options = {"configure": {"enabled": true, "filter": ["physics"]}, "nodes": {"borderWidth": 2, "borderWidthSelected": 4, "font": {"size": 7, "face": "tahoma"}}, "edges": {"color": {"inherit": true}, "font": {"size": 4, "face": "tahoma"}, "hoverWidth": 2, "shadow": {"enabled": true}, "smooth": {"type": "continuous", "forceDirection": "none"}, "width": 3}, "physics": {"forceAtlas2Based": {"gravitationalConstant": -52, "centralGravity": 0.005, "springLength": 20, "springConstant": 0.095, "damping": 1, "avoidOverlap": 0.35}, "maxVelocity": 150, "minVelocity": 0.75, "solver": "forceAtlas2Based"}};
        
        

        

        network = new vis.Network(container, data, options);

        


        

        return network;

    }

    drawGraph();

</script>
</body>
</html>