<html>
<head>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis.css" type="text/css" />
<script type="text/javascript" src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis-network.min.js"> </script>
<center>
<h1>TasNetworks - sourcebus_22000.trafo_75612672_75612672</h1>
</center>

<!-- <link rel="stylesheet" href="../node_modules/vis/dist/vis.min.css" type="text/css" />
<script type="text/javascript" src="../node_modules/vis/dist/vis.js"> </script>-->

<style type="text/css">

        #mynetwork {
            width: 95%;
            height: 95%;
            background-color: #ffffff;
            border: 1px solid lightgray;
            position: relative;
            float: left;
        }

        
        #loadingBar {
            position:absolute;
            top:0px;
            left:0px;
            width: 95%;
            height: 95%;
            background-color:rgba(200,200,200,0.8);
            -webkit-transition: all 0.5s ease;
            -moz-transition: all 0.5s ease;
            -ms-transition: all 0.5s ease;
            -o-transition: all 0.5s ease;
            transition: all 0.5s ease;
            opacity:1;
        }

        #bar {
            position:absolute;
            top:0px;
            left:0px;
            width:20px;
            height:20px;
            margin:auto auto auto auto;
            border-radius:11px;
            border:2px solid rgba(30,30,30,0.05);
            background: rgb(0, 173, 246); /* Old browsers */
            box-shadow: 2px 0px 4px rgba(0,0,0,0.4);
        }

        #border {
            position:absolute;
            top:10px;
            left:10px;
            width:500px;
            height:23px;
            margin:auto auto auto auto;
            box-shadow: 0px 0px 4px rgba(0,0,0,0.2);
            border-radius:10px;
        }

        #text {
            position:absolute;
            top:8px;
            left:530px;
            width:30px;
            height:50px;
            margin:auto auto auto auto;
            font-size:22px;
            color: #000000;
        }

        div.outerBorder {
            position:relative;
            top:400px;
            width:600px;
            height:44px;
            margin:auto auto auto auto;
            border:8px solid rgba(0,0,0,0.1);
            background: rgb(252,252,252); /* Old browsers */
            background: -moz-linear-gradient(top,  rgba(252,252,252,1) 0%, rgba(237,237,237,1) 100%); /* FF3.6+ */
            background: -webkit-gradient(linear, left top, left bottom, color-stop(0%,rgba(252,252,252,1)), color-stop(100%,rgba(237,237,237,1))); /* Chrome,Safari4+ */
            background: -webkit-linear-gradient(top,  rgba(252,252,252,1) 0%,rgba(237,237,237,1) 100%); /* Chrome10+,Safari5.1+ */
            background: -o-linear-gradient(top,  rgba(252,252,252,1) 0%,rgba(237,237,237,1) 100%); /* Opera 11.10+ */
            background: -ms-linear-gradient(top,  rgba(252,252,252,1) 0%,rgba(237,237,237,1) 100%); /* IE10+ */
            background: linear-gradient(to bottom,  rgba(252,252,252,1) 0%,rgba(237,237,237,1) 100%); /* W3C */
            filter: progid:DXImageTransform.Microsoft.gradient( startColorstr='#fcfcfc', endColorstr='#ededed',GradientType=0 ); /* IE6-9 */
            border-radius:72px;
            box-shadow: 0px 0px 10px rgba(0,0,0,0.2);
        }
        

        

        
</style>

</head>

<body>
<div id = "mynetwork"></div>

<div id="loadingBar">
    <div class="outerBorder">
        <div id="text">0%</div>
        <div id="border">
            <div id="bar"></div>
        </div>
    </div>
</div>


<script type="text/javascript">

    // initialize global variables.
    var edges;
    var nodes;
    var network; 
    var container;
    var options, data;

    
    // This method is responsible for drawing the graph, returns the drawn network
    function drawGraph() {
        var container = document.getElementById('mynetwork');
        
        

        // parsing and collecting nodes and edges from the python
        nodes = new vis.DataSet([{"color": "#ffff00", "feeder_name": "", "id": "3097408", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097408", "name": "3097408", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 15, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097408\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097408\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097408\u003cbr\u003ename = 3097408\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ff0000", "connection_type": "Y", "id": "sourcebus_22000", "is_sourcebus": true, "label": "PowerSource: sourcebus_22000", "name": "sourcebus_22000", "nominal_voltage": 22000.0, "per_unit": 1.0, "phase_angle": 0.0, "phases": ["A", "B", "C"], "positions": [], "shape": "dot", "size": 10, "title": "\u003cb\u003eType=PowerSource\u003cbr\u003e Name=sourcebus_22000\u003c/b\u003e\u003cbr\u003econnection_type = Y\u003cbr\u003eid = sourcebus_22000\u003cbr\u003eis_sourcebus = True\u003cbr\u003elabel = sourcebus_22000\u003cbr\u003ename = sourcebus_22000\u003cbr\u003enominal_voltage = 22000.0\u003cbr\u003eper_unit = 1.0\u003cbr\u003ephase_angle = 0.0\u003cbr\u003ephases = [\u0027A\u0027, \u0027B\u0027, \u0027C\u0027]\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097332", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097332", "name": "3097332", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097332\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097332\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097332\u003cbr\u003ename = 3097332\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098447", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098447", "name": "3098447", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098447\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098447\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098447\u003cbr\u003ename = 3098447\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100950", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100950", "name": "3100950", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100950\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100950\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100950\u003cbr\u003ename = 3100950\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097210", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097210", "name": "3097210", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097210\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097210\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097210\u003cbr\u003ename = 3097210\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099366", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099366", "name": "3099366", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099366\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099366\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099366\u003cbr\u003ename = 3099366\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099965", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099965", "name": "3099965", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099965\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099965\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099965\u003cbr\u003ename = 3099965\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101348", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101348", "name": "3101348", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101348\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101348\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101348\u003cbr\u003ename = 3101348\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101477", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101477", "name": "3101477", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101477\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101477\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101477\u003cbr\u003ename = 3101477\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097449", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097449", "name": "3097449", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097449\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097449\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097449\u003cbr\u003ename = 3097449\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098774", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098774", "name": "3098774", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098774\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098774\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098774\u003cbr\u003ename = 3098774\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098562", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098562", "name": "3098562", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098562\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098562\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098562\u003cbr\u003ename = 3098562\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3100950", "id": "NMI_elem_75614564", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614564", "name": "NMI_elem_75614564", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614564\u003c/b\u003e\u003cbr\u003econnecting_element = 3100950\u003cbr\u003eid = NMI_elem_75614564\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614564\u003cbr\u003ename = NMI_elem_75614564\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3097190", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097190", "name": "3097190", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097190\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097190\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097190\u003cbr\u003ename = 3097190\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097174", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097174", "name": "3097174", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097174\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097174\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097174\u003cbr\u003ename = 3097174\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098762", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098762", "name": "3098762", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098762\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098762\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098762\u003cbr\u003ename = 3098762\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099366", "id": "NMI_elem_75614400", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614400", "name": "NMI_elem_75614400", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614400\u003c/b\u003e\u003cbr\u003econnecting_element = 3099366\u003cbr\u003eid = NMI_elem_75614400\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614400\u003cbr\u003ename = NMI_elem_75614400\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099366", "id": "75619564_nmi_elem_75619564", "is_center_tap": false, "is_substation": false, "label": "Load: 75619564_nmi_elem_75619564", "name": "75619564_nmi_elem_75619564", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75619564_nmi_elem_75619564\u003c/b\u003e\u003cbr\u003econnecting_element = 3099366\u003cbr\u003eid = 75619564_nmi_elem_75619564\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75619564_nmi_elem_75619564\u003cbr\u003ename = 75619564_nmi_elem_75619564\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099965", "id": "NMI_elem_75614401", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614401", "name": "NMI_elem_75614401", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614401\u003c/b\u003e\u003cbr\u003econnecting_element = 3099965\u003cbr\u003eid = NMI_elem_75614401\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614401\u003cbr\u003ename = NMI_elem_75614401\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099965", "id": "75619565_nmi_elem_75619565", "is_center_tap": false, "is_substation": false, "label": "Load: 75619565_nmi_elem_75619565", "name": "75619565_nmi_elem_75619565", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75619565_nmi_elem_75619565\u003c/b\u003e\u003cbr\u003econnecting_element = 3099965\u003cbr\u003eid = 75619565_nmi_elem_75619565\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75619565_nmi_elem_75619565\u003cbr\u003ename = 75619565_nmi_elem_75619565\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101348", "id": "NMI_elem_75614010", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614010", "name": "NMI_elem_75614010", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614010\u003c/b\u003e\u003cbr\u003econnecting_element = 3101348\u003cbr\u003eid = NMI_elem_75614010\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614010\u003cbr\u003ename = NMI_elem_75614010\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101477", "id": "NMI_elem_75614011", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614011", "name": "NMI_elem_75614011", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614011\u003c/b\u003e\u003cbr\u003econnecting_element = 3101477\u003cbr\u003eid = NMI_elem_75614011\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614011\u003cbr\u003ename = NMI_elem_75614011\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3099803", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099803", "name": "3099803", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099803\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099803\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099803\u003cbr\u003ename = 3099803\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097838", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097838", "name": "3097838", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097838\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097838\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097838\u003cbr\u003ename = 3097838\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100604", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100604", "name": "3100604", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100604\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100604\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100604\u003cbr\u003ename = 3100604\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101202", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101202", "name": "3101202", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101202\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101202\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101202\u003cbr\u003ename = 3101202\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097756", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097756", "name": "3097756", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097756\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097756\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097756\u003cbr\u003ename = 3097756\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101599", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101599", "name": "3101599", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101599\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101599\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101599\u003cbr\u003ename = 3101599\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101600", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101600", "name": "3101600", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101600\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101600\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101600\u003cbr\u003ename = 3101600\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098766", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098766", "name": "3098766", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098766\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098766\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098766\u003cbr\u003ename = 3098766\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099803", "id": "NMI_elem_75613947", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613947", "name": "NMI_elem_75613947", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613947\u003c/b\u003e\u003cbr\u003econnecting_element = 3099803\u003cbr\u003eid = NMI_elem_75613947\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613947\u003cbr\u003ename = NMI_elem_75613947\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3097596", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097596", "name": "3097596", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097596\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097596\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097596\u003cbr\u003ename = 3097596\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099290", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099290", "name": "3099290", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099290\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099290\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099290\u003cbr\u003ename = 3099290\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099345", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099345", "name": "3099345", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099345\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099345\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099345\u003cbr\u003ename = 3099345\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099346", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099346", "name": "3099346", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099346\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099346\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099346\u003cbr\u003ename = 3099346\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100084", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100084", "name": "3100084", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100084\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100084\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100084\u003cbr\u003ename = 3100084\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100319", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100319", "name": "3100319", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100319\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100319\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100319\u003cbr\u003ename = 3100319\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100580", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100580", "name": "3100580", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100580\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100580\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100580\u003cbr\u003ename = 3100580\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101179", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101179", "name": "3101179", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101179\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101179\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101179\u003cbr\u003ename = 3101179\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3100604", "id": "NMI_elem_75614012", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614012", "name": "NMI_elem_75614012", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614012\u003c/b\u003e\u003cbr\u003econnecting_element = 3100604\u003cbr\u003eid = NMI_elem_75614012\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614012\u003cbr\u003ename = NMI_elem_75614012\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101202", "id": "NMI_elem_75614402", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614402", "name": "NMI_elem_75614402", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614402\u003c/b\u003e\u003cbr\u003econnecting_element = 3101202\u003cbr\u003eid = NMI_elem_75614402\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614402\u003cbr\u003ename = NMI_elem_75614402\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102384", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102384", "name": "3102384", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102384\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102384\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102384\u003cbr\u003ename = 3102384\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099538", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099538", "name": "3099538", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099538\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099538\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099538\u003cbr\u003ename = 3099538\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099539", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099539", "name": "3099539", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099539\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099539\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099539\u003cbr\u003ename = 3099539\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100358", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100358", "name": "3100358", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100358\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100358\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100358\u003cbr\u003ename = 3100358\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100861", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100861", "name": "3100861", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100861\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100861\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100861\u003cbr\u003ename = 3100861\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097365", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097365", "name": "3097365", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097365\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097365\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097365\u003cbr\u003ename = 3097365\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099290", "id": "NMI_elem_75614563", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614563", "name": "NMI_elem_75614563", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614563\u003c/b\u003e\u003cbr\u003econnecting_element = 3099290\u003cbr\u003eid = NMI_elem_75614563\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614563\u003cbr\u003ename = NMI_elem_75614563\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102604", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102604", "name": "3102604", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102604\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102604\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102604\u003cbr\u003ename = 3102604\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102737", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102737", "name": "3102737", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102737\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102737\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102737\u003cbr\u003ename = 3102737\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102738", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102738", "name": "3102738", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102738\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102738\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102738\u003cbr\u003ename = 3102738\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3100580", "id": "NMI_elem_75614405", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614405", "name": "NMI_elem_75614405", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614405\u003c/b\u003e\u003cbr\u003econnecting_element = 3100580\u003cbr\u003eid = NMI_elem_75614405\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614405\u003cbr\u003ename = NMI_elem_75614405\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3103127", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103127", "name": "3103127", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103127\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103127\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103127\u003cbr\u003ename = 3103127\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3103128", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103128", "name": "3103128", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103128\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103128\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103128\u003cbr\u003ename = 3103128\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3103129", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103129", "name": "3103129", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103129\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103129\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103129\u003cbr\u003ename = 3103129\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3103130", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103130", "name": "3103130", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103130\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103130\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103130\u003cbr\u003ename = 3103130\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3103131", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103131", "name": "3103131", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103131\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103131\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103131\u003cbr\u003ename = 3103131\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3103132", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103132", "name": "3103132", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103132\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103132\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103132\u003cbr\u003ename = 3103132\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3101179", "id": "NMI_elem_75613946", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613946", "name": "NMI_elem_75613946", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613946\u003c/b\u003e\u003cbr\u003econnecting_element = 3101179\u003cbr\u003eid = NMI_elem_75613946\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613946\u003cbr\u003ename = NMI_elem_75613946\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099538", "id": "NMI_elem_75614406", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614406", "name": "NMI_elem_75614406", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614406\u003c/b\u003e\u003cbr\u003econnecting_element = 3099538\u003cbr\u003eid = NMI_elem_75614406\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614406\u003cbr\u003ename = NMI_elem_75614406\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099539", "id": "NMI_elem_75614407", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614407", "name": "NMI_elem_75614407", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614407\u003c/b\u003e\u003cbr\u003econnecting_element = 3099539\u003cbr\u003eid = NMI_elem_75614407\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614407\u003cbr\u003ename = NMI_elem_75614407\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100358", "id": "NMI_elem_75617570", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617570", "name": "NMI_elem_75617570", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617570\u003c/b\u003e\u003cbr\u003econnecting_element = 3100358\u003cbr\u003eid = NMI_elem_75617570\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617570\u003cbr\u003ename = NMI_elem_75617570\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102740", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102740", "name": "3102740", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102740\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102740\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102740\u003cbr\u003ename = 3102740\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102909", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102909", "name": "3102909", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102909\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102909\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102909\u003cbr\u003ename = 3102909\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099668", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099668", "name": "3099668", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099668\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099668\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099668\u003cbr\u003ename = 3099668\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100015", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100015", "name": "3100015", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100015\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100015\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100015\u003cbr\u003ename = 3100015\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102740", "id": "NMI_elem_75614562", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614562", "name": "NMI_elem_75614562", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614562\u003c/b\u003e\u003cbr\u003econnecting_element = 3102740\u003cbr\u003eid = NMI_elem_75614562\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614562\u003cbr\u003ename = NMI_elem_75614562\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102909", "id": "NMI_elem_75616841", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75616841", "name": "NMI_elem_75616841", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75616841\u003c/b\u003e\u003cbr\u003econnecting_element = 3102909\u003cbr\u003eid = NMI_elem_75616841\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75616841\u003cbr\u003ename = NMI_elem_75616841\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099668", "id": "NMI_elem_75614408", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614408", "name": "NMI_elem_75614408", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614408\u003c/b\u003e\u003cbr\u003econnecting_element = 3099668\u003cbr\u003eid = NMI_elem_75614408\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614408\u003cbr\u003ename = NMI_elem_75614408\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100015", "id": "NMI_elem_75614560", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614560", "name": "NMI_elem_75614560", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614560\u003c/b\u003e\u003cbr\u003econnecting_element = 3100015\u003cbr\u003eid = NMI_elem_75614560\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614560\u003cbr\u003ename = NMI_elem_75614560\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102739", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102739", "name": "3102739", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102739\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102739\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102739\u003cbr\u003ename = 3102739\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102739", "id": "NMI_elem_75614561", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614561", "name": "NMI_elem_75614561", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614561\u003c/b\u003e\u003cbr\u003econnecting_element = 3102739\u003cbr\u003eid = NMI_elem_75614561\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614561\u003cbr\u003ename = NMI_elem_75614561\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102604", "id": "NMI_elem_75613943", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613943", "name": "NMI_elem_75613943", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613943\u003c/b\u003e\u003cbr\u003econnecting_element = 3102604\u003cbr\u003eid = NMI_elem_75613943\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613943\u003cbr\u003ename = NMI_elem_75613943\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102737", "id": "NMI_elem_75614403", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614403", "name": "NMI_elem_75614403", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614403\u003c/b\u003e\u003cbr\u003econnecting_element = 3102737\u003cbr\u003eid = NMI_elem_75614403\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614403\u003cbr\u003ename = NMI_elem_75614403\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102738", "id": "NMI_elem_75614404", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614404", "name": "NMI_elem_75614404", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614404\u003c/b\u003e\u003cbr\u003econnecting_element = 3102738\u003cbr\u003eid = NMI_elem_75614404\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614404\u003cbr\u003ename = NMI_elem_75614404\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103127", "id": "NMI_elem_75617547", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617547", "name": "NMI_elem_75617547", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617547\u003c/b\u003e\u003cbr\u003econnecting_element = 3103127\u003cbr\u003eid = NMI_elem_75617547\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617547\u003cbr\u003ename = NMI_elem_75617547\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103128", "id": "NMI_elem_75617548", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617548", "name": "NMI_elem_75617548", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617548\u003c/b\u003e\u003cbr\u003econnecting_element = 3103128\u003cbr\u003eid = NMI_elem_75617548\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617548\u003cbr\u003ename = NMI_elem_75617548\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103129", "id": "NMI_elem_75617549", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617549", "name": "NMI_elem_75617549", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617549\u003c/b\u003e\u003cbr\u003econnecting_element = 3103129\u003cbr\u003eid = NMI_elem_75617549\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617549\u003cbr\u003ename = NMI_elem_75617549\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103130", "id": "NMI_elem_75617550", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617550", "name": "NMI_elem_75617550", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617550\u003c/b\u003e\u003cbr\u003econnecting_element = 3103130\u003cbr\u003eid = NMI_elem_75617550\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617550\u003cbr\u003ename = NMI_elem_75617550\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103131", "id": "NMI_elem_75617551", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617551", "name": "NMI_elem_75617551", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617551\u003c/b\u003e\u003cbr\u003econnecting_element = 3103131\u003cbr\u003eid = NMI_elem_75617551\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617551\u003cbr\u003ename = NMI_elem_75617551\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103132", "id": "NMI_elem_75617552", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617552", "name": "NMI_elem_75617552", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617552\u003c/b\u003e\u003cbr\u003econnecting_element = 3103132\u003cbr\u003eid = NMI_elem_75617552\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617552\u003cbr\u003ename = NMI_elem_75617552\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3099120", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099120", "name": "3099120", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099120\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099120\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099120\u003cbr\u003ename = 3099120\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101027", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101027", "name": "3101027", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101027\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101027\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101027\u003cbr\u003ename = 3101027\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101349", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101349", "name": "3101349", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101349\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101349\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101349\u003cbr\u003ename = 3101349\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3101599", "id": "NMI_elem_75614008", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614008", "name": "NMI_elem_75614008", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614008\u003c/b\u003e\u003cbr\u003econnecting_element = 3101599\u003cbr\u003eid = NMI_elem_75614008\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614008\u003cbr\u003ename = NMI_elem_75614008\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101600", "id": "NMI_elem_75614009", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614009", "name": "NMI_elem_75614009", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614009\u003c/b\u003e\u003cbr\u003econnecting_element = 3101600\u003cbr\u003eid = NMI_elem_75614009\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614009\u003cbr\u003ename = NMI_elem_75614009\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3101601", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101601", "name": "3101601", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101601\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101601\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101601\u003cbr\u003ename = 3101601\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099120", "id": "NMI_elem_75613948", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613948", "name": "NMI_elem_75613948", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613948\u003c/b\u003e\u003cbr\u003econnecting_element = 3099120\u003cbr\u003eid = NMI_elem_75613948\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613948\u003cbr\u003ename = NMI_elem_75613948\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102903", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102903", "name": "3102903", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102903\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102903\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102903\u003cbr\u003ename = 3102903\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102607", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102607", "name": "3102607", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102607\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102607\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102607\u003cbr\u003ename = 3102607\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102608", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102608", "name": "3102608", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102608\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102608\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102608\u003cbr\u003ename = 3102608\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102903", "id": "NMI_elem_75616814", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75616814", "name": "NMI_elem_75616814", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75616814\u003c/b\u003e\u003cbr\u003econnecting_element = 3102903\u003cbr\u003eid = NMI_elem_75616814\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75616814\u003cbr\u003ename = NMI_elem_75616814\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102607", "id": "NMI_elem_75613949", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613949", "name": "NMI_elem_75613949", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613949\u003c/b\u003e\u003cbr\u003econnecting_element = 3102607\u003cbr\u003eid = NMI_elem_75613949\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613949\u003cbr\u003ename = NMI_elem_75613949\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102608", "id": "NMI_elem_75613950", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613950", "name": "NMI_elem_75613950", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613950\u003c/b\u003e\u003cbr\u003econnecting_element = 3102608\u003cbr\u003eid = NMI_elem_75613950\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613950\u003cbr\u003ename = NMI_elem_75613950\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102628", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102628", "name": "3102628", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102628\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102628\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102628\u003cbr\u003ename = 3102628\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102629", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102629", "name": "3102629", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102629\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102629\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102629\u003cbr\u003ename = 3102629\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102630", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102630", "name": "3102630", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102630\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102630\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102630\u003cbr\u003ename = 3102630\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102628", "id": "NMI_elem_75614005", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614005", "name": "NMI_elem_75614005", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614005\u003c/b\u003e\u003cbr\u003econnecting_element = 3102628\u003cbr\u003eid = NMI_elem_75614005\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614005\u003cbr\u003ename = NMI_elem_75614005\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102629", "id": "NMI_elem_75614006", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614006", "name": "NMI_elem_75614006", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614006\u003c/b\u003e\u003cbr\u003econnecting_element = 3102629\u003cbr\u003eid = NMI_elem_75614006\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614006\u003cbr\u003ename = NMI_elem_75614006\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102630", "id": "NMI_elem_75614007", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614007", "name": "NMI_elem_75614007", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614007\u003c/b\u003e\u003cbr\u003econnecting_element = 3102630\u003cbr\u003eid = NMI_elem_75614007\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614007\u003cbr\u003ename = NMI_elem_75614007\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3097186", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097186", "name": "3097186", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097186\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097186\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097186\u003cbr\u003ename = 3097186\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097187", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097187", "name": "3097187", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097187\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097187\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097187\u003cbr\u003ename = 3097187\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099142", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099142", "name": "3099142", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099142\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099142\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099142\u003cbr\u003ename = 3099142\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100498", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100498", "name": "3100498", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100498\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100498\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100498\u003cbr\u003ename = 3100498\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099104", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099104", "name": "3099104", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099104\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099104\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099104\u003cbr\u003ename = 3099104\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101128", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101128", "name": "3101128", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101128\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101128\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101128\u003cbr\u003ename = 3101128\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097189", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097189", "name": "3097189", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097189\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097189\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097189\u003cbr\u003ename = 3097189\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102736", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102736", "name": "3102736", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102736\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102736\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102736\u003cbr\u003ename = 3102736\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100868", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100868", "name": "3100868", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100868\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100868\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100868\u003cbr\u003ename = 3100868\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098457", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098457", "name": "3098457", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098457\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098457\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098457\u003cbr\u003ename = 3098457\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101502", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101502", "name": "3101502", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101502\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101502\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101502\u003cbr\u003ename = 3101502\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102642", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102642", "name": "3102642", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102642\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102642\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102642\u003cbr\u003ename = 3102642\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099086", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099086", "name": "3099086", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099086\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099086\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099086\u003cbr\u003ename = 3099086\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099200", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099200", "name": "3099200", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099200\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099200\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099200\u003cbr\u003ename = 3099200\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100190", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100190", "name": "3100190", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100190\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100190\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100190\u003cbr\u003ename = 3100190\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100817", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100817", "name": "3100817", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100817\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100817\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100817\u003cbr\u003ename = 3100817\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102645", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102645", "name": "3102645", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102645\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102645\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102645\u003cbr\u003ename = 3102645\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102646", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102646", "name": "3102646", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102646\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102646\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102646\u003cbr\u003ename = 3102646\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097742", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097742", "name": "3097742", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097742\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097742\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097742\u003cbr\u003ename = 3097742\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3101128", "id": "NMI_elem_75614053", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614053", "name": "NMI_elem_75614053", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614053\u003c/b\u003e\u003cbr\u003econnecting_element = 3101128\u003cbr\u003eid = NMI_elem_75614053\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614053\u003cbr\u003ename = NMI_elem_75614053\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102642", "id": "NMI_elem_75614045", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614045", "name": "NMI_elem_75614045", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614045\u003c/b\u003e\u003cbr\u003econnecting_element = 3102642\u003cbr\u003eid = NMI_elem_75614045\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614045\u003cbr\u003ename = NMI_elem_75614045\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102644", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102644", "name": "3102644", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102644\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102644\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102644\u003cbr\u003ename = 3102644\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3103184", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103184", "name": "3103184", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103184\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103184\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103184\u003cbr\u003ename = 3103184\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099200", "id": "NMI_elem_75614051", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614051", "name": "NMI_elem_75614051", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614051\u003c/b\u003e\u003cbr\u003econnecting_element = 3099200\u003cbr\u003eid = NMI_elem_75614051\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614051\u003cbr\u003ename = NMI_elem_75614051\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102643", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102643", "name": "3102643", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102643\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102643\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102643\u003cbr\u003ename = 3102643\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3100190", "id": "NMI_elem_75614046", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614046", "name": "NMI_elem_75614046", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614046\u003c/b\u003e\u003cbr\u003econnecting_element = 3100190\u003cbr\u003eid = NMI_elem_75614046\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614046\u003cbr\u003ename = NMI_elem_75614046\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100817", "id": "NMI_elem_75614047", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614047", "name": "NMI_elem_75614047", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614047\u003c/b\u003e\u003cbr\u003econnecting_element = 3100817\u003cbr\u003eid = NMI_elem_75614047\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614047\u003cbr\u003ename = NMI_elem_75614047\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3103007", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103007", "name": "3103007", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103007\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103007\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103007\u003cbr\u003ename = 3103007\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102644", "id": "NMI_elem_75614052", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614052", "name": "NMI_elem_75614052", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614052\u003c/b\u003e\u003cbr\u003econnecting_element = 3102644\u003cbr\u003eid = NMI_elem_75614052\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614052\u003cbr\u003ename = NMI_elem_75614052\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103184", "id": "NMI_elem_75617855", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617855", "name": "NMI_elem_75617855", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617855\u003c/b\u003e\u003cbr\u003econnecting_element = 3103184\u003cbr\u003eid = NMI_elem_75617855\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617855\u003cbr\u003ename = NMI_elem_75617855\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102643", "id": "NMI_elem_75614050", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614050", "name": "NMI_elem_75614050", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614050\u003c/b\u003e\u003cbr\u003econnecting_element = 3102643\u003cbr\u003eid = NMI_elem_75614050\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614050\u003cbr\u003ename = NMI_elem_75614050\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103007", "id": "NMI_elem_75617079", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617079", "name": "NMI_elem_75617079", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617079\u003c/b\u003e\u003cbr\u003econnecting_element = 3103007\u003cbr\u003eid = NMI_elem_75617079\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617079\u003cbr\u003ename = NMI_elem_75617079\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102645", "id": "NMI_elem_75614054", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614054", "name": "NMI_elem_75614054", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614054\u003c/b\u003e\u003cbr\u003econnecting_element = 3102645\u003cbr\u003eid = NMI_elem_75614054\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614054\u003cbr\u003ename = NMI_elem_75614054\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102646", "id": "NMI_elem_75614055", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614055", "name": "NMI_elem_75614055", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614055\u003c/b\u003e\u003cbr\u003econnecting_element = 3102646\u003cbr\u003eid = NMI_elem_75614055\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614055\u003cbr\u003ename = NMI_elem_75614055\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3097742", "id": "NMI_elem_75614044", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614044", "name": "NMI_elem_75614044", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614044\u003c/b\u003e\u003cbr\u003econnecting_element = 3097742\u003cbr\u003eid = NMI_elem_75614044\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614044\u003cbr\u003ename = NMI_elem_75614044\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3097742", "id": "75619208_nmi_elem_75619208", "is_center_tap": false, "is_substation": false, "label": "Load: 75619208_nmi_elem_75619208", "name": "75619208_nmi_elem_75619208", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75619208_nmi_elem_75619208\u003c/b\u003e\u003cbr\u003econnecting_element = 3097742\u003cbr\u003eid = 75619208_nmi_elem_75619208\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75619208_nmi_elem_75619208\u003cbr\u003ename = 75619208_nmi_elem_75619208\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3097759", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097759", "name": "3097759", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097759\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097759\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097759\u003cbr\u003ename = 3097759\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099157", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099157", "name": "3099157", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099157\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099157\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099157\u003cbr\u003ename = 3099157\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099501", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099501", "name": "3099501", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099501\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099501\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099501\u003cbr\u003ename = 3099501\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099563", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099563", "name": "3099563", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099563\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099563\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099563\u003cbr\u003ename = 3099563\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100619", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100619", "name": "3100619", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100619\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100619\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100619\u003cbr\u003ename = 3100619\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102735", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102735", "name": "3102735", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102735\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102735\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102735\u003cbr\u003ename = 3102735\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102736", "id": "NMI_elem_75614399", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614399", "name": "NMI_elem_75614399", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614399\u003c/b\u003e\u003cbr\u003econnecting_element = 3102736\u003cbr\u003eid = NMI_elem_75614399\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614399\u003cbr\u003ename = NMI_elem_75614399\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3099124", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099124", "name": "3099124", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099124\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099124\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099124\u003cbr\u003ename = 3099124\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099125", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099125", "name": "3099125", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099125\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099125\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099125\u003cbr\u003ename = 3099125\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097338", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097338", "name": "3097338", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097338\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097338\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097338\u003cbr\u003ename = 3097338\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100829", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100829", "name": "3100829", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100829\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100829\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100829\u003cbr\u003ename = 3100829\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099157", "id": "NMI_elem_75614042", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614042", "name": "NMI_elem_75614042", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614042\u003c/b\u003e\u003cbr\u003econnecting_element = 3099157\u003cbr\u003eid = NMI_elem_75614042\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614042\u003cbr\u003ename = NMI_elem_75614042\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099501", "id": "NMI_elem_75614041", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614041", "name": "NMI_elem_75614041", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614041\u003c/b\u003e\u003cbr\u003econnecting_element = 3099501\u003cbr\u003eid = NMI_elem_75614041\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614041\u003cbr\u003ename = NMI_elem_75614041\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099563", "id": "NMI_elem_75614057", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614057", "name": "NMI_elem_75614057", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614057\u003c/b\u003e\u003cbr\u003econnecting_element = 3099563\u003cbr\u003eid = NMI_elem_75614057\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614057\u003cbr\u003ename = NMI_elem_75614057\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100619", "id": "NMI_elem_75614043", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614043", "name": "NMI_elem_75614043", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614043\u003c/b\u003e\u003cbr\u003econnecting_element = 3100619\u003cbr\u003eid = NMI_elem_75614043\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614043\u003cbr\u003ename = NMI_elem_75614043\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102735", "id": "NMI_elem_75614398", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614398", "name": "NMI_elem_75614398", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614398\u003c/b\u003e\u003cbr\u003econnecting_element = 3102735\u003cbr\u003eid = NMI_elem_75614398\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614398\u003cbr\u003ename = NMI_elem_75614398\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099124", "id": "NMI_elem_75614039", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614039", "name": "NMI_elem_75614039", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614039\u003c/b\u003e\u003cbr\u003econnecting_element = 3099124\u003cbr\u003eid = NMI_elem_75614039\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614039\u003cbr\u003ename = NMI_elem_75614039\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099125", "id": "NMI_elem_75614058", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614058", "name": "NMI_elem_75614058", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614058\u003c/b\u003e\u003cbr\u003econnecting_element = 3099125\u003cbr\u003eid = NMI_elem_75614058\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614058\u003cbr\u003ename = NMI_elem_75614058\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3097343", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097343", "name": "3097343", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097343\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097343\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097343\u003cbr\u003ename = 3097343\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099387", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099387", "name": "3099387", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099387\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099387\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099387\u003cbr\u003ename = 3099387\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099542", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099542", "name": "3099542", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099542\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099542\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099542\u003cbr\u003ename = 3099542\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099543", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099543", "name": "3099543", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099543\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099543\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099543\u003cbr\u003ename = 3099543\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100137", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100137", "name": "3100137", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100137\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100137\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100137\u003cbr\u003ename = 3100137\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100286", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100286", "name": "3100286", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100286\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100286\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100286\u003cbr\u003ename = 3100286\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3100829", "id": "NMI_elem_75614040", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614040", "name": "NMI_elem_75614040", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614040\u003c/b\u003e\u003cbr\u003econnecting_element = 3100829\u003cbr\u003eid = NMI_elem_75614040\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614040\u003cbr\u003ename = NMI_elem_75614040\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3099414", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099414", "name": "3099414", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099414\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099414\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099414\u003cbr\u003ename = 3099414\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099531", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099531", "name": "3099531", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099531\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099531\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099531\u003cbr\u003ename = 3099531\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099546", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099546", "name": "3099546", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099546\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099546\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099546\u003cbr\u003ename = 3099546\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100772", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100772", "name": "3100772", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100772\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100772\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100772\u003cbr\u003ename = 3100772\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099387", "id": "NMI_elem_75617419", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617419", "name": "NMI_elem_75617419", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617419\u003c/b\u003e\u003cbr\u003econnecting_element = 3099387\u003cbr\u003eid = NMI_elem_75617419\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617419\u003cbr\u003ename = NMI_elem_75617419\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099387", "id": "75622583_nmi_elem_75622583", "is_center_tap": false, "is_substation": false, "label": "Load: 75622583_nmi_elem_75622583", "name": "75622583_nmi_elem_75622583", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75622583_nmi_elem_75622583\u003c/b\u003e\u003cbr\u003econnecting_element = 3099387\u003cbr\u003eid = 75622583_nmi_elem_75622583\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75622583_nmi_elem_75622583\u003cbr\u003ename = 75622583_nmi_elem_75622583\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099542", "id": "NMI_elem_75614038", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614038", "name": "NMI_elem_75614038", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614038\u003c/b\u003e\u003cbr\u003econnecting_element = 3099542\u003cbr\u003eid = NMI_elem_75614038\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614038\u003cbr\u003ename = NMI_elem_75614038\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099543", "id": "NMI_elem_75614060", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614060", "name": "NMI_elem_75614060", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614060\u003c/b\u003e\u003cbr\u003econnecting_element = 3099543\u003cbr\u003eid = NMI_elem_75614060\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614060\u003cbr\u003ename = NMI_elem_75614060\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100137", "id": "NMI_elem_75617769", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617769", "name": "NMI_elem_75617769", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617769\u003c/b\u003e\u003cbr\u003econnecting_element = 3100137\u003cbr\u003eid = NMI_elem_75617769\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617769\u003cbr\u003ename = NMI_elem_75617769\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100286", "id": "NMI_elem_75614059", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614059", "name": "NMI_elem_75614059", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614059\u003c/b\u003e\u003cbr\u003econnecting_element = 3100286\u003cbr\u003eid = NMI_elem_75614059\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614059\u003cbr\u003ename = NMI_elem_75614059\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099414", "id": "NMI_elem_75614036", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614036", "name": "NMI_elem_75614036", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614036\u003c/b\u003e\u003cbr\u003econnecting_element = 3099414\u003cbr\u003eid = NMI_elem_75614036\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614036\u003cbr\u003ename = NMI_elem_75614036\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099531", "id": "NMI_elem_75614062", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614062", "name": "NMI_elem_75614062", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614062\u003c/b\u003e\u003cbr\u003econnecting_element = 3099531\u003cbr\u003eid = NMI_elem_75614062\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614062\u003cbr\u003ename = NMI_elem_75614062\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099546", "id": "NMI_elem_75614037", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614037", "name": "NMI_elem_75614037", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614037\u003c/b\u003e\u003cbr\u003econnecting_element = 3099546\u003cbr\u003eid = NMI_elem_75614037\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614037\u003cbr\u003ename = NMI_elem_75614037\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102647", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102647", "name": "3102647", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102647\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102647\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102647\u003cbr\u003ename = 3102647\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102647", "id": "NMI_elem_75614061", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614061", "name": "NMI_elem_75614061", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614061\u003c/b\u003e\u003cbr\u003econnecting_element = 3102647\u003cbr\u003eid = NMI_elem_75614061\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614061\u003cbr\u003ename = NMI_elem_75614061\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102734", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102734", "name": "3102734", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102734\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102734\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102734\u003cbr\u003ename = 3102734\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3103169", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103169", "name": "3103169", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103169\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103169\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103169\u003cbr\u003ename = 3103169\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3101502", "id": "NMI_elem_75614056", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614056", "name": "NMI_elem_75614056", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614056\u003c/b\u003e\u003cbr\u003econnecting_element = 3101502\u003cbr\u003eid = NMI_elem_75614056\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614056\u003cbr\u003ename = NMI_elem_75614056\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102734", "id": "NMI_elem_75614397", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614397", "name": "NMI_elem_75614397", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614397\u003c/b\u003e\u003cbr\u003econnecting_element = 3102734\u003cbr\u003eid = NMI_elem_75614397\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614397\u003cbr\u003ename = NMI_elem_75614397\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103169", "id": "NMI_elem_75617754", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617754", "name": "NMI_elem_75617754", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617754\u003c/b\u003e\u003cbr\u003econnecting_element = 3103169\u003cbr\u003eid = NMI_elem_75617754\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617754\u003cbr\u003ename = NMI_elem_75617754\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}]);
        edges = new vis.DataSet([{"color": "#ff1600", "equipment": "PowerTransformer", "equipment_name": "trafo_75612672_75612672", "feeder_name": "", "from": "3097408", "from_element": "sourcebus_22000", "is_center_tap": false, "is_substation": false, "label": "PowerTransformer: trafo_75612672_75612672\n", "length": 0, "loadloss": 0.17000000000000004, "name": "trafo_75612672_75612672", "positions": [], "reactances": [15.365079365079367], "substation_name": "", "title": "\u003cb\u003eName=trafo_75612672_75612672\u003c/b\u003e\u003cbr\u003eequipment = PowerTransformer\u003cbr\u003eequipment_name = trafo_75612672_75612672\u003cbr\u003efeeder_name = \u003cbr\u003efrom = 3097408\u003cbr\u003efrom_element = sourcebus_22000\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elength = 0\u003cbr\u003eloadloss = 0.17000000000000004\u003cbr\u003ename = trafo_75612672_75612672\u003cbr\u003epositions = []\u003cbr\u003ereactances = [15.365079365079367]\u003cbr\u003esubstation_name = \u003cbr\u003eto = sourcebus_22000\u003cbr\u003eto_element = 3097408\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "sourcebus_22000", "to_element": "3097408", "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#0000ff", "equipment": "Line", "equipment_name": "line_75607890_3097408_3097332", "from": "3097408", "from_element": "3097332", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607890_3097408_3097332\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 40.900001525878906, "line_type": "overhead", "name": "line_75607890_3097408_3097332", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607890_3097408_3097332\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607890_3097408_3097332\u003cbr\u003efrom = 3097408\u003cbr\u003efrom_element = 3097332\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 40.900001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607890_3097408_3097332\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097332\u003cbr\u003eto_element = 3097408\u003cbr\u003eweight = 40.900001525878906\u003cbr\u003e", "to": "3097332", "to_element": "3097408", "weight": 40.900001525878906, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#0000ff", "equipment": "Line", "equipment_name": "line_75607971_3098447_3097408", "from": "3097408", "from_element": "3097408", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607971_3098447_3097408\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 24.600000381469727, "line_type": "overhead", "name": "line_75607971_3098447_3097408", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607971_3098447_3097408\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607971_3098447_3097408\u003cbr\u003efrom = 3097408\u003cbr\u003efrom_element = 3097408\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.600000381469727\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607971_3098447_3097408\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098447\u003cbr\u003eto_element = 3098447\u003cbr\u003eweight = 24.600000381469727\u003cbr\u003e", "to": "3098447", "to_element": "3098447", "weight": 24.600000381469727, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611023_3100950_3097408", "from": "3097408", "from_element": "3097408", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611023_3100950_3097408\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 8.600000381469727, "line_type": "cable", "name": "line_75611023_3100950_3097408", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611023_3100950_3097408\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611023_3100950_3097408\u003cbr\u003efrom = 3097408\u003cbr\u003efrom_element = 3097408\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 8.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611023_3100950_3097408\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100950\u003cbr\u003eto_element = 3100950\u003cbr\u003eweight = 8.600000381469727\u003cbr\u003e", "to": "3100950", "to_element": "3100950", "weight": 8.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#0000ff", "equipment": "Line", "equipment_name": "line_75607872_3097332_3097210", "from": "3097332", "from_element": "3097210", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607872_3097332_3097210\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 31.899999618530273, "line_type": "overhead", "name": "line_75607872_3097332_3097210", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607872_3097332_3097210\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607872_3097332_3097210\u003cbr\u003efrom = 3097332\u003cbr\u003efrom_element = 3097210\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 31.899999618530273\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607872_3097332_3097210\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097210\u003cbr\u003eto_element = 3097332\u003cbr\u003eweight = 31.899999618530273\u003cbr\u003e", "to": "3097210", "to_element": "3097332", "weight": 31.899999618530273, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608747_3099366_3097332", "from": "3097332", "from_element": "3097332", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608747_3099366_3097332\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 29.399999618530273, "line_type": "cable", "name": "line_75608747_3099366_3097332", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608747_3099366_3097332\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608747_3099366_3097332\u003cbr\u003efrom = 3097332\u003cbr\u003efrom_element = 3097332\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608747_3099366_3097332\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099366\u003cbr\u003eto_element = 3099366\u003cbr\u003eweight = 29.399999618530273\u003cbr\u003e", "to": "3099366", "to_element": "3099366", "weight": 29.399999618530273, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75609418_3099965_3097332", "from": "3097332", "from_element": "3097332", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609418_3099965_3097332\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 18.200000762939453, "line_type": "cable", "name": "line_75609418_3099965_3097332", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609418_3099965_3097332\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609418_3099965_3097332\u003cbr\u003efrom = 3097332\u003cbr\u003efrom_element = 3097332\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609418_3099965_3097332\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099965\u003cbr\u003eto_element = 3099965\u003cbr\u003eweight = 18.200000762939453\u003cbr\u003e", "to": "3099965", "to_element": "3099965", "weight": 18.200000762939453, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611687_3101348_3097332", "from": "3097332", "from_element": "3097332", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611687_3101348_3097332\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 13.800000190734863, "line_type": "cable", "name": "line_75611687_3101348_3097332", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611687_3101348_3097332\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611687_3101348_3097332\u003cbr\u003efrom = 3097332\u003cbr\u003efrom_element = 3097332\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611687_3101348_3097332\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101348\u003cbr\u003eto_element = 3101348\u003cbr\u003eweight = 13.800000190734863\u003cbr\u003e", "to": "3101348", "to_element": "3101348", "weight": 13.800000190734863, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611905_3101477_3097332", "from": "3097332", "from_element": "3097332", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611905_3101477_3097332\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 23.299999237060547, "line_type": "cable", "name": "line_75611905_3101477_3097332", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611905_3101477_3097332\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611905_3101477_3097332\u003cbr\u003efrom = 3097332\u003cbr\u003efrom_element = 3097332\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611905_3101477_3097332\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101477\u003cbr\u003eto_element = 3101477\u003cbr\u003eweight = 23.299999237060547\u003cbr\u003e", "to": "3101477", "to_element": "3101477", "weight": 23.299999237060547, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.4517, "X0": 1e-05, "X1": 0.3666, "capacitance_matrix": [], "color": "#00d4ff", "equipment": "Line", "equipment_name": "line_75608018_3098447_3097449", "from": "3098447", "from_element": "3097449", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608018_3098447_3097449\nR1 = 0.452\nX1 = 0.367\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 42.400001525878906, "line_type": "overhead", "name": "line_75608018_3098447_3097449", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608018_3098447_3097449\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.4517\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3666\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608018_3098447_3097449\u003cbr\u003efrom = 3098447\u003cbr\u003efrom_element = 3097449\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 42.400001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75608018_3098447_3097449\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097449\u003cbr\u003eto_element = 3098447\u003cbr\u003eweight = 42.400001525878906\u003cbr\u003e", "to": "3097449", "to_element": "3098447", "weight": 42.400001525878906, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75610342_3098774_3098447", "from": "3098447", "from_element": "3098447", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610342_3098774_3098447\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 20.100000381469727, "line_type": "overhead", "name": "line_75610342_3098774_3098447", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610342_3098774_3098447\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610342_3098774_3098447\u003cbr\u003efrom = 3098447\u003cbr\u003efrom_element = 3098447\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.100000381469727\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75610342_3098774_3098447\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098774\u003cbr\u003eto_element = 3098774\u003cbr\u003eweight = 20.100000381469727\u003cbr\u003e", "to": "3098774", "to_element": "3098774", "weight": 20.100000381469727, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#0000ff", "equipment": "Line", "equipment_name": "line_75611047_3098562_3098447", "from": "3098447", "from_element": "3098447", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611047_3098562_3098447\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 34.099998474121094, "line_type": "overhead", "name": "line_75611047_3098562_3098447", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611047_3098562_3098447\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611047_3098562_3098447\u003cbr\u003efrom = 3098447\u003cbr\u003efrom_element = 3098447\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 34.099998474121094\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75611047_3098562_3098447\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098562\u003cbr\u003eto_element = 3098562\u003cbr\u003eweight = 34.099998474121094\u003cbr\u003e", "to": "3098562", "to_element": "3098562", "weight": 34.099998474121094, "width": 8}, {"color": "#ff7e00", "connecting_element": "3100950", "from": "3100950", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614564", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614564\u003c/b\u003e\u003cbr\u003econnecting_element = 3100950\u003cbr\u003efrom = 3100950\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614564\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614564\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614564", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75607745_3097210_3097190", "from": "3097210", "from_element": "3097190", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607745_3097210_3097190\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 20.0, "line_type": "overhead", "name": "line_75607745_3097210_3097190", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607745_3097210_3097190\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607745_3097210_3097190\u003cbr\u003efrom = 3097210\u003cbr\u003efrom_element = 3097190\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.0\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607745_3097210_3097190\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097190\u003cbr\u003eto_element = 3097210\u003cbr\u003eweight = 20.0\u003cbr\u003e", "to": "3097190", "to_element": "3097210", "weight": 20.0, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75607765_3097174_3097210", "from": "3097210", "from_element": "3097210", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607765_3097174_3097210\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 32.5, "line_type": "overhead", "name": "line_75607765_3097174_3097210", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607765_3097174_3097210\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607765_3097174_3097210\u003cbr\u003efrom = 3097210\u003cbr\u003efrom_element = 3097210\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 32.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607765_3097174_3097210\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097174\u003cbr\u003eto_element = 3097174\u003cbr\u003eweight = 32.5\u003cbr\u003e", "to": "3097174", "to_element": "3097174", "weight": 32.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75612140_3098762_3097210", "from": "3097210", "from_element": "3097210", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612140_3098762_3097210\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 30.600000381469727, "line_type": "overhead", "name": "line_75612140_3098762_3097210", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612140_3098762_3097210\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612140_3098762_3097210\u003cbr\u003efrom = 3097210\u003cbr\u003efrom_element = 3097210\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 30.600000381469727\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75612140_3098762_3097210\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098762\u003cbr\u003eto_element = 3098762\u003cbr\u003eweight = 30.600000381469727\u003cbr\u003e", "to": "3098762", "to_element": "3098762", "weight": 30.600000381469727, "width": 8}, {"color": "#ff7e00", "connecting_element": "3099366", "from": "3099366", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614400", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614400\u003c/b\u003e\u003cbr\u003econnecting_element = 3099366\u003cbr\u003efrom = 3099366\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614400\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614400\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614400", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099366", "from": "3099366", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "75619564_nmi_elem_75619564", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75619564_nmi_elem_75619564\u003c/b\u003e\u003cbr\u003econnecting_element = 3099366\u003cbr\u003efrom = 3099366\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75619564_nmi_elem_75619564\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75619564_nmi_elem_75619564\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75619564_nmi_elem_75619564", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099965", "from": "3099965", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614401", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614401\u003c/b\u003e\u003cbr\u003econnecting_element = 3099965\u003cbr\u003efrom = 3099965\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614401\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614401\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614401", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099965", "from": "3099965", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "75619565_nmi_elem_75619565", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75619565_nmi_elem_75619565\u003c/b\u003e\u003cbr\u003econnecting_element = 3099965\u003cbr\u003efrom = 3099965\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75619565_nmi_elem_75619565\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75619565_nmi_elem_75619565\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75619565_nmi_elem_75619565", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3101348", "from": "3101348", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614010", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614010\u003c/b\u003e\u003cbr\u003econnecting_element = 3101348\u003cbr\u003efrom = 3101348\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614010\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614010\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614010", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3101477", "from": "3101477", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614011", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614011\u003c/b\u003e\u003cbr\u003econnecting_element = 3101477\u003cbr\u003efrom = 3101477\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614011\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614011\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614011", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75609239_3099803_3097190", "from": "3097190", "from_element": "3097190", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609239_3099803_3097190\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 9.800000190734863, "line_type": "cable", "name": "line_75609239_3099803_3097190", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609239_3099803_3097190\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609239_3099803_3097190\u003cbr\u003efrom = 3097190\u003cbr\u003efrom_element = 3097190\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609239_3099803_3097190\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099803\u003cbr\u003eto_element = 3099803\u003cbr\u003eweight = 9.800000190734863\u003cbr\u003e", "to": "3099803", "to_element": "3099803", "weight": 9.800000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75607729_3097838_3097174", "from": "3097174", "from_element": "3097174", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607729_3097838_3097174\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 35.20000076293945, "line_type": "overhead", "name": "line_75607729_3097838_3097174", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607729_3097838_3097174\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607729_3097838_3097174\u003cbr\u003efrom = 3097174\u003cbr\u003efrom_element = 3097174\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 35.20000076293945\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607729_3097838_3097174\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097838\u003cbr\u003eto_element = 3097838\u003cbr\u003eweight = 35.20000076293945\u003cbr\u003e", "to": "3097838", "to_element": "3097838", "weight": 35.20000076293945, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610528_3100604_3097174", "from": "3097174", "from_element": "3097174", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610528_3100604_3097174\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 32.099998474121094, "line_type": "cable", "name": "line_75610528_3100604_3097174", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610528_3100604_3097174\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610528_3100604_3097174\u003cbr\u003efrom = 3097174\u003cbr\u003efrom_element = 3097174\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 32.099998474121094\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610528_3100604_3097174\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100604\u003cbr\u003eto_element = 3100604\u003cbr\u003eweight = 32.099998474121094\u003cbr\u003e", "to": "3100604", "to_element": "3100604", "weight": 32.099998474121094}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611419_3101202_3097174", "from": "3097174", "from_element": "3097174", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611419_3101202_3097174\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 13.5, "line_type": "cable", "name": "line_75611419_3101202_3097174", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611419_3101202_3097174\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611419_3101202_3097174\u003cbr\u003efrom = 3097174\u003cbr\u003efrom_element = 3097174\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611419_3101202_3097174\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101202\u003cbr\u003eto_element = 3101202\u003cbr\u003eweight = 13.5\u003cbr\u003e", "to": "3101202", "to_element": "3101202", "weight": 13.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75612120_3097756_3098762", "from": "3098762", "from_element": "3098762", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612120_3097756_3098762\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 22.200000762939453, "line_type": "cable", "name": "line_75612120_3097756_3098762", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612120_3097756_3098762\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612120_3097756_3098762\u003cbr\u003efrom = 3098762\u003cbr\u003efrom_element = 3098762\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75612120_3097756_3098762\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097756\u003cbr\u003eto_element = 3097756\u003cbr\u003eweight = 22.200000762939453\u003cbr\u003e", "to": "3097756", "to_element": "3097756", "weight": 22.200000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75612136_3101599_3098762", "from": "3098762", "from_element": "3098762", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612136_3101599_3098762\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 11.699999809265137, "line_type": "cable", "name": "line_75612136_3101599_3098762", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612136_3101599_3098762\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612136_3101599_3098762\u003cbr\u003efrom = 3098762\u003cbr\u003efrom_element = 3098762\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.699999809265137\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75612136_3101599_3098762\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101599\u003cbr\u003eto_element = 3101599\u003cbr\u003eweight = 11.699999809265137\u003cbr\u003e", "to": "3101599", "to_element": "3101599", "weight": 11.699999809265137}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75612137_3101600_3098762", "from": "3098762", "from_element": "3098762", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612137_3101600_3098762\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 16.600000381469727, "line_type": "cable", "name": "line_75612137_3101600_3098762", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612137_3101600_3098762\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612137_3101600_3098762\u003cbr\u003efrom = 3098762\u003cbr\u003efrom_element = 3098762\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75612137_3101600_3098762\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101600\u003cbr\u003eto_element = 3101600\u003cbr\u003eweight = 16.600000381469727\u003cbr\u003e", "to": "3101600", "to_element": "3101600", "weight": 16.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75612141_3098762_3098766", "from": "3098762", "from_element": "3098766", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612141_3098762_3098766\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 21.899999618530273, "line_type": "overhead", "name": "line_75612141_3098762_3098766", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612141_3098762_3098766\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612141_3098762_3098766\u003cbr\u003efrom = 3098762\u003cbr\u003efrom_element = 3098766\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.899999618530273\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75612141_3098762_3098766\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098766\u003cbr\u003eto_element = 3098762\u003cbr\u003eweight = 21.899999618530273\u003cbr\u003e", "to": "3098766", "to_element": "3098762", "weight": 21.899999618530273, "width": 8}, {"color": "#ff7e00", "connecting_element": "3099803", "from": "3099803", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75613947", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613947\u003c/b\u003e\u003cbr\u003econnecting_element = 3099803\u003cbr\u003efrom = 3099803\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613947\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613947\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613947", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75608194_3097838_3097596", "from": "3097838", "from_element": "3097596", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608194_3097838_3097596\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 48.400001525878906, "line_type": "overhead", "name": "line_75608194_3097838_3097596", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608194_3097838_3097596\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608194_3097838_3097596\u003cbr\u003efrom = 3097838\u003cbr\u003efrom_element = 3097596\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 48.400001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75608194_3097838_3097596\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097596\u003cbr\u003eto_element = 3097838\u003cbr\u003eweight = 48.400001525878906\u003cbr\u003e", "to": "3097596", "to_element": "3097838", "weight": 48.400001525878906, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608663_3099290_3097838", "from": "3097838", "from_element": "3097838", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608663_3099290_3097838\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 25.399999618530273, "line_type": "cable", "name": "line_75608663_3099290_3097838", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608663_3099290_3097838\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608663_3099290_3097838\u003cbr\u003efrom = 3097838\u003cbr\u003efrom_element = 3097838\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608663_3099290_3097838\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099290\u003cbr\u003eto_element = 3099290\u003cbr\u003eweight = 25.399999618530273\u003cbr\u003e", "to": "3099290", "to_element": "3099290", "weight": 25.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608723_3099345_3097838", "from": "3097838", "from_element": "3097838", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608723_3099345_3097838\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 15.600000381469727, "line_type": "cable", "name": "line_75608723_3099345_3097838", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608723_3099345_3097838\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608723_3099345_3097838\u003cbr\u003efrom = 3097838\u003cbr\u003efrom_element = 3097838\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608723_3099345_3097838\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099345\u003cbr\u003eto_element = 3099345\u003cbr\u003eweight = 15.600000381469727\u003cbr\u003e", "to": "3099345", "to_element": "3099345", "weight": 15.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608724_3099346_3097838", "from": "3097838", "from_element": "3097838", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608724_3099346_3097838\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 20.799999237060547, "line_type": "cable", "name": "line_75608724_3099346_3097838", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608724_3099346_3097838\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608724_3099346_3097838\u003cbr\u003efrom = 3097838\u003cbr\u003efrom_element = 3097838\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608724_3099346_3097838\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099346\u003cbr\u003eto_element = 3099346\u003cbr\u003eweight = 20.799999237060547\u003cbr\u003e", "to": "3099346", "to_element": "3099346", "weight": 20.799999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75609591_3100084_3097838", "from": "3097838", "from_element": "3097838", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609591_3100084_3097838\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 9.399999618530273, "line_type": "cable", "name": "line_75609591_3100084_3097838", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609591_3100084_3097838\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609591_3100084_3097838\u003cbr\u003efrom = 3097838\u003cbr\u003efrom_element = 3097838\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609591_3100084_3097838\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100084\u003cbr\u003eto_element = 3100084\u003cbr\u003eweight = 9.399999618530273\u003cbr\u003e", "to": "3100084", "to_element": "3100084", "weight": 9.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610050_3100319_3097838", "from": "3097838", "from_element": "3097838", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610050_3100319_3097838\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 18.899999618530273, "line_type": "cable", "name": "line_75610050_3100319_3097838", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610050_3100319_3097838\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610050_3100319_3097838\u003cbr\u003efrom = 3097838\u003cbr\u003efrom_element = 3097838\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610050_3100319_3097838\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100319\u003cbr\u003eto_element = 3100319\u003cbr\u003eweight = 18.899999618530273\u003cbr\u003e", "to": "3100319", "to_element": "3100319", "weight": 18.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610494_3100580_3097838", "from": "3097838", "from_element": "3097838", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610494_3100580_3097838\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 17.100000381469727, "line_type": "cable", "name": "line_75610494_3100580_3097838", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610494_3100580_3097838\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610494_3100580_3097838\u003cbr\u003efrom = 3097838\u003cbr\u003efrom_element = 3097838\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610494_3100580_3097838\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100580\u003cbr\u003eto_element = 3100580\u003cbr\u003eweight = 17.100000381469727\u003cbr\u003e", "to": "3100580", "to_element": "3100580", "weight": 17.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611382_3101179_3097838", "from": "3097838", "from_element": "3097838", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611382_3101179_3097838\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 20.5, "line_type": "cable", "name": "line_75611382_3101179_3097838", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611382_3101179_3097838\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611382_3101179_3097838\u003cbr\u003efrom = 3097838\u003cbr\u003efrom_element = 3097838\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611382_3101179_3097838\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101179\u003cbr\u003eto_element = 3101179\u003cbr\u003eweight = 20.5\u003cbr\u003e", "to": "3101179", "to_element": "3101179", "weight": 20.5}, {"color": "#ff7e00", "connecting_element": "3100604", "from": "3100604", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614012", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614012\u003c/b\u003e\u003cbr\u003econnecting_element = 3100604\u003cbr\u003efrom = 3100604\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614012\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614012\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614012", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3101202", "from": "3101202", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614402", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614402\u003c/b\u003e\u003cbr\u003econnecting_element = 3101202\u003cbr\u003efrom = 3101202\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614402\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614402\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614402", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75607441_3102384_3097596", "from": "3097596", "from_element": "3097596", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607441_3102384_3097596\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnominal_voltage = 0.400\n", "length": 19.399999618530273, "line_type": "cable", "name": "line_75607441_3102384_3097596", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607441_3102384_3097596\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607441_3102384_3097596\u003cbr\u003efrom = 3097596\u003cbr\u003efrom_element = 3097596\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75607441_3102384_3097596\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102384\u003cbr\u003eto_element = 3102384\u003cbr\u003eweight = 19.399999618530273\u003cbr\u003e", "to": "3102384", "to_element": "3102384", "weight": 19.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608937_3099538_3097596", "from": "3097596", "from_element": "3097596", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608937_3099538_3097596\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 10.199999809265137, "line_type": "cable", "name": "line_75608937_3099538_3097596", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608937_3099538_3097596\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608937_3099538_3097596\u003cbr\u003efrom = 3097596\u003cbr\u003efrom_element = 3097596\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.199999809265137\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608937_3099538_3097596\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099538\u003cbr\u003eto_element = 3099538\u003cbr\u003eweight = 10.199999809265137\u003cbr\u003e", "to": "3099538", "to_element": "3099538", "weight": 10.199999809265137}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608938_3099539_3097596", "from": "3097596", "from_element": "3097596", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608938_3099539_3097596\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 26.200000762939453, "line_type": "cable", "name": "line_75608938_3099539_3097596", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608938_3099539_3097596\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608938_3099539_3097596\u003cbr\u003efrom = 3097596\u003cbr\u003efrom_element = 3097596\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608938_3099539_3097596\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099539\u003cbr\u003eto_element = 3099539\u003cbr\u003eweight = 26.200000762939453\u003cbr\u003e", "to": "3099539", "to_element": "3099539", "weight": 26.200000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610166_3100358_3097596", "from": "3097596", "from_element": "3097596", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610166_3100358_3097596\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 10.399999618530273, "line_type": "cable", "name": "line_75610166_3100358_3097596", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610166_3100358_3097596\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610166_3100358_3097596\u003cbr\u003efrom = 3097596\u003cbr\u003efrom_element = 3097596\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610166_3100358_3097596\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100358\u003cbr\u003eto_element = 3100358\u003cbr\u003eweight = 10.399999618530273\u003cbr\u003e", "to": "3100358", "to_element": "3100358", "weight": 10.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610885_3100861_3097596", "from": "3097596", "from_element": "3097596", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610885_3100861_3097596\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 25.700000762939453, "line_type": "cable", "name": "line_75610885_3100861_3097596", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610885_3100861_3097596\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610885_3100861_3097596\u003cbr\u003efrom = 3097596\u003cbr\u003efrom_element = 3097596\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610885_3100861_3097596\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100861\u003cbr\u003eto_element = 3100861\u003cbr\u003eweight = 25.700000762939453\u003cbr\u003e", "to": "3100861", "to_element": "3100861", "weight": 25.700000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75611011_3097596_3097365", "from": "3097596", "from_element": "3097365", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611011_3097596_3097365\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 39.79999923706055, "line_type": "overhead", "name": "line_75611011_3097596_3097365", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611011_3097596_3097365\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611011_3097596_3097365\u003cbr\u003efrom = 3097596\u003cbr\u003efrom_element = 3097365\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 39.79999923706055\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75611011_3097596_3097365\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097365\u003cbr\u003eto_element = 3097596\u003cbr\u003eweight = 39.79999923706055\u003cbr\u003e", "to": "3097365", "to_element": "3097596", "weight": 39.79999923706055, "width": 8}, {"color": "#ff7e00", "connecting_element": "3099290", "from": "3099290", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614563", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614563\u003c/b\u003e\u003cbr\u003econnecting_element = 3099290\u003cbr\u003efrom = 3099290\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614563\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614563\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614563", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623197_3102604_3099345", "from": "3099345", "from_element": "3099345", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623197_3102604_3099345\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 19.30694924865795, "line_type": "cable", "name": "line_75623197_3102604_3099345", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623197_3102604_3099345\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623197_3102604_3099345\u003cbr\u003efrom = 3099345\u003cbr\u003efrom_element = 3099345\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.30694924865795\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623197_3102604_3099345\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102604\u003cbr\u003eto_element = 3102604\u003cbr\u003eweight = 19.30694924865795\u003cbr\u003e", "to": "3102604", "to_element": "3102604", "weight": 19.30694924865795}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623330_3102737_3099345", "from": "3099345", "from_element": "3099345", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623330_3102737_3099345\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 3.3388496263839276, "line_type": "cable", "name": "line_75623330_3102737_3099345", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623330_3102737_3099345\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623330_3102737_3099345\u003cbr\u003efrom = 3099345\u003cbr\u003efrom_element = 3099345\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 3.3388496263839276\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623330_3102737_3099345\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102737\u003cbr\u003eto_element = 3102737\u003cbr\u003eweight = 3.3388496263839276\u003cbr\u003e", "to": "3102737", "to_element": "3102737", "weight": 3.3388496263839276}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623331_3102738_3100084", "from": "3100084", "from_element": "3100084", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623331_3102738_3100084\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 6.214702841786901, "line_type": "cable", "name": "line_75623331_3102738_3100084", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623331_3102738_3100084\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623331_3102738_3100084\u003cbr\u003efrom = 3100084\u003cbr\u003efrom_element = 3100084\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 6.214702841786901\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623331_3102738_3100084\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102738\u003cbr\u003eto_element = 3102738\u003cbr\u003eweight = 6.214702841786901\u003cbr\u003e", "to": "3102738", "to_element": "3102738", "weight": 6.214702841786901}, {"color": "#ff7e00", "connecting_element": "3100580", "from": "3100580", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614405", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614405\u003c/b\u003e\u003cbr\u003econnecting_element = 3100580\u003cbr\u003efrom = 3100580\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614405\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614405\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614405", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623720_3103127_3100580", "from": "3100580", "from_element": "3100580", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623720_3103127_3100580\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 13.497970135470487, "line_type": "cable", "name": "line_75623720_3103127_3100580", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623720_3103127_3100580\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623720_3103127_3100580\u003cbr\u003efrom = 3100580\u003cbr\u003efrom_element = 3100580\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.497970135470487\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623720_3103127_3100580\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103127\u003cbr\u003eto_element = 3103127\u003cbr\u003eweight = 13.497970135470487\u003cbr\u003e", "to": "3103127", "to_element": "3103127", "weight": 13.497970135470487}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623721_3103128_3100580", "from": "3100580", "from_element": "3100580", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623721_3103128_3100580\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 13.497970135470487, "line_type": "cable", "name": "line_75623721_3103128_3100580", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623721_3103128_3100580\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623721_3103128_3100580\u003cbr\u003efrom = 3100580\u003cbr\u003efrom_element = 3100580\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.497970135470487\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623721_3103128_3100580\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103128\u003cbr\u003eto_element = 3103128\u003cbr\u003eweight = 13.497970135470487\u003cbr\u003e", "to": "3103128", "to_element": "3103128", "weight": 13.497970135470487}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623722_3103129_3100580", "from": "3100580", "from_element": "3100580", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623722_3103129_3100580\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 13.497970135470487, "line_type": "cable", "name": "line_75623722_3103129_3100580", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623722_3103129_3100580\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623722_3103129_3100580\u003cbr\u003efrom = 3100580\u003cbr\u003efrom_element = 3100580\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.497970135470487\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623722_3103129_3100580\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103129\u003cbr\u003eto_element = 3103129\u003cbr\u003eweight = 13.497970135470487\u003cbr\u003e", "to": "3103129", "to_element": "3103129", "weight": 13.497970135470487}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623723_3103130_3100580", "from": "3100580", "from_element": "3100580", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623723_3103130_3100580\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 13.497970135470487, "line_type": "cable", "name": "line_75623723_3103130_3100580", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623723_3103130_3100580\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623723_3103130_3100580\u003cbr\u003efrom = 3100580\u003cbr\u003efrom_element = 3100580\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.497970135470487\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623723_3103130_3100580\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103130\u003cbr\u003eto_element = 3103130\u003cbr\u003eweight = 13.497970135470487\u003cbr\u003e", "to": "3103130", "to_element": "3103130", "weight": 13.497970135470487}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623724_3103131_3100580", "from": "3100580", "from_element": "3100580", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623724_3103131_3100580\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 13.497970135470487, "line_type": "cable", "name": "line_75623724_3103131_3100580", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623724_3103131_3100580\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623724_3103131_3100580\u003cbr\u003efrom = 3100580\u003cbr\u003efrom_element = 3100580\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.497970135470487\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623724_3103131_3100580\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103131\u003cbr\u003eto_element = 3103131\u003cbr\u003eweight = 13.497970135470487\u003cbr\u003e", "to": "3103131", "to_element": "3103131", "weight": 13.497970135470487}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623725_3103132_3100580", "from": "3100580", "from_element": "3100580", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623725_3103132_3100580\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 13.497970135470487, "line_type": "cable", "name": "line_75623725_3103132_3100580", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623725_3103132_3100580\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623725_3103132_3100580\u003cbr\u003efrom = 3100580\u003cbr\u003efrom_element = 3100580\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.497970135470487\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623725_3103132_3100580\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103132\u003cbr\u003eto_element = 3103132\u003cbr\u003eweight = 13.497970135470487\u003cbr\u003e", "to": "3103132", "to_element": "3103132", "weight": 13.497970135470487}, {"color": "#ff7e00", "connecting_element": "3101179", "from": "3101179", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75613946", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613946\u003c/b\u003e\u003cbr\u003econnecting_element = 3101179\u003cbr\u003efrom = 3101179\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613946\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613946\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613946", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099538", "from": "3099538", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614406", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614406\u003c/b\u003e\u003cbr\u003econnecting_element = 3099538\u003cbr\u003efrom = 3099538\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614406\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614406\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614406", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099539", "from": "3099539", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614407", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614407\u003c/b\u003e\u003cbr\u003econnecting_element = 3099539\u003cbr\u003efrom = 3099539\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614407\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614407\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614407", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3100358", "from": "3100358", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75617570", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617570\u003c/b\u003e\u003cbr\u003econnecting_element = 3100358\u003cbr\u003efrom = 3100358\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617570\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617570\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617570", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623333_3102740_3100861", "from": "3100861", "from_element": "3100861", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623333_3102740_3100861\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 9.624623600185927, "line_type": "cable", "name": "line_75623333_3102740_3100861", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623333_3102740_3100861\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623333_3102740_3100861\u003cbr\u003efrom = 3100861\u003cbr\u003efrom_element = 3100861\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.624623600185927\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623333_3102740_3100861\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102740\u003cbr\u003eto_element = 3102740\u003cbr\u003eweight = 9.624623600185927\u003cbr\u003e", "to": "3102740", "to_element": "3102740", "weight": 9.624623600185927}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623502_3102909_3100861", "from": "3100861", "from_element": "3100861", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623502_3102909_3100861\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 29.968157631892755, "line_type": "cable", "name": "line_75623502_3102909_3100861", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623502_3102909_3100861\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623502_3102909_3100861\u003cbr\u003efrom = 3100861\u003cbr\u003efrom_element = 3100861\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.968157631892755\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623502_3102909_3100861\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102909\u003cbr\u003eto_element = 3102909\u003cbr\u003eweight = 29.968157631892755\u003cbr\u003e", "to": "3102909", "to_element": "3102909", "weight": 29.968157631892755}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75609080_3099668_3097365", "from": "3097365", "from_element": "3097365", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609080_3099668_3097365\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 8.600000381469727, "line_type": "cable", "name": "line_75609080_3099668_3097365", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609080_3099668_3097365\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609080_3099668_3097365\u003cbr\u003efrom = 3097365\u003cbr\u003efrom_element = 3097365\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 8.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609080_3099668_3097365\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099668\u003cbr\u003eto_element = 3099668\u003cbr\u003eweight = 8.600000381469727\u003cbr\u003e", "to": "3099668", "to_element": "3099668", "weight": 8.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75609479_3100015_3097365", "from": "3097365", "from_element": "3097365", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609479_3100015_3097365\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 27.5, "line_type": "cable", "name": "line_75609479_3100015_3097365", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609479_3100015_3097365\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609479_3100015_3097365\u003cbr\u003efrom = 3097365\u003cbr\u003efrom_element = 3097365\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 27.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609479_3100015_3097365\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100015\u003cbr\u003eto_element = 3100015\u003cbr\u003eweight = 27.5\u003cbr\u003e", "to": "3100015", "to_element": "3100015", "weight": 27.5}, {"color": "#ffe600", "connecting_element": "3102740", "from": "3102740", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614562", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614562\u003c/b\u003e\u003cbr\u003econnecting_element = 3102740\u003cbr\u003efrom = 3102740\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614562\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614562\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614562", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102909", "from": "3102909", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75616841", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75616841\u003c/b\u003e\u003cbr\u003econnecting_element = 3102909\u003cbr\u003efrom = 3102909\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75616841\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75616841\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75616841", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099668", "from": "3099668", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614408", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614408\u003c/b\u003e\u003cbr\u003econnecting_element = 3099668\u003cbr\u003efrom = 3099668\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614408\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614408\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614408", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3100015", "from": "3100015", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614560", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614560\u003c/b\u003e\u003cbr\u003econnecting_element = 3100015\u003cbr\u003efrom = 3100015\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614560\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614560\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614560", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623332_3102739_3100015", "from": "3100015", "from_element": "3100015", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623332_3102739_3100015\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 25.10061795493311, "line_type": "cable", "name": "line_75623332_3102739_3100015", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623332_3102739_3100015\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623332_3102739_3100015\u003cbr\u003efrom = 3100015\u003cbr\u003efrom_element = 3100015\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.10061795493311\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623332_3102739_3100015\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102739\u003cbr\u003eto_element = 3102739\u003cbr\u003eweight = 25.10061795493311\u003cbr\u003e", "to": "3102739", "to_element": "3102739", "weight": 25.10061795493311}, {"color": "#ffe600", "connecting_element": "3102739", "from": "3102739", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614561", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614561\u003c/b\u003e\u003cbr\u003econnecting_element = 3102739\u003cbr\u003efrom = 3102739\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614561\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614561\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614561", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102604", "from": "3102604", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75613943", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613943\u003c/b\u003e\u003cbr\u003econnecting_element = 3102604\u003cbr\u003efrom = 3102604\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613943\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613943\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613943", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102737", "from": "3102737", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614403", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614403\u003c/b\u003e\u003cbr\u003econnecting_element = 3102737\u003cbr\u003efrom = 3102737\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614403\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614403\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614403", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102738", "from": "3102738", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614404", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614404\u003c/b\u003e\u003cbr\u003econnecting_element = 3102738\u003cbr\u003efrom = 3102738\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614404\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614404\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614404", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3103127", "from": "3103127", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75617547", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617547\u003c/b\u003e\u003cbr\u003econnecting_element = 3103127\u003cbr\u003efrom = 3103127\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617547\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617547\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617547", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3103128", "from": "3103128", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75617548", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617548\u003c/b\u003e\u003cbr\u003econnecting_element = 3103128\u003cbr\u003efrom = 3103128\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617548\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617548\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617548", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3103129", "from": "3103129", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75617549", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617549\u003c/b\u003e\u003cbr\u003econnecting_element = 3103129\u003cbr\u003efrom = 3103129\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617549\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617549\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617549", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3103130", "from": "3103130", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75617550", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617550\u003c/b\u003e\u003cbr\u003econnecting_element = 3103130\u003cbr\u003efrom = 3103130\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617550\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617550\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617550", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3103131", "from": "3103131", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75617551", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617551\u003c/b\u003e\u003cbr\u003econnecting_element = 3103131\u003cbr\u003efrom = 3103131\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617551\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617551\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617551", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3103132", "from": "3103132", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75617552", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617552\u003c/b\u003e\u003cbr\u003econnecting_element = 3103132\u003cbr\u003efrom = 3103132\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617552\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617552\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617552", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608472_3099120_3097756", "from": "3097756", "from_element": "3097756", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608472_3099120_3097756\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 17.600000381469727, "line_type": "cable", "name": "line_75608472_3099120_3097756", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608472_3099120_3097756\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608472_3099120_3097756\u003cbr\u003efrom = 3097756\u003cbr\u003efrom_element = 3097756\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608472_3099120_3097756\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099120\u003cbr\u003eto_element = 3099120\u003cbr\u003eweight = 17.600000381469727\u003cbr\u003e", "to": "3099120", "to_element": "3099120", "weight": 17.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611147_3101027_3097756", "from": "3097756", "from_element": "3097756", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611147_3101027_3097756\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 11.300000190734863, "line_type": "cable", "name": "line_75611147_3101027_3097756", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611147_3101027_3097756\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611147_3101027_3097756\u003cbr\u003efrom = 3097756\u003cbr\u003efrom_element = 3097756\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611147_3101027_3097756\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101027\u003cbr\u003eto_element = 3101027\u003cbr\u003eweight = 11.300000190734863\u003cbr\u003e", "to": "3101027", "to_element": "3101027", "weight": 11.300000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611689_3101349_3097756", "from": "3097756", "from_element": "3097756", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611689_3101349_3097756\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 9.5, "line_type": "cable", "name": "line_75611689_3101349_3097756", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611689_3101349_3097756\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611689_3101349_3097756\u003cbr\u003efrom = 3097756\u003cbr\u003efrom_element = 3097756\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611689_3101349_3097756\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101349\u003cbr\u003eto_element = 3101349\u003cbr\u003eweight = 9.5\u003cbr\u003e", "to": "3101349", "to_element": "3101349", "weight": 9.5}, {"color": "#ff7e00", "connecting_element": "3101599", "from": "3101599", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614008", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614008\u003c/b\u003e\u003cbr\u003econnecting_element = 3101599\u003cbr\u003efrom = 3101599\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614008\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614008\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614008", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3101600", "from": "3101600", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614009", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614009\u003c/b\u003e\u003cbr\u003econnecting_element = 3101600\u003cbr\u003efrom = 3101600\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614009\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614009\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614009", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75612139_3101601_3098766", "from": "3098766", "from_element": "3098766", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612139_3101601_3098766\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 10.300000190734863, "line_type": "overhead", "name": "line_75612139_3101601_3098766", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612139_3101601_3098766\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612139_3101601_3098766\u003cbr\u003efrom = 3098766\u003cbr\u003efrom_element = 3098766\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.300000190734863\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75612139_3101601_3098766\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101601\u003cbr\u003eto_element = 3101601\u003cbr\u003eweight = 10.300000190734863\u003cbr\u003e", "to": "3101601", "to_element": "3101601", "weight": 10.300000190734863, "width": 8}, {"color": "#ff7e00", "connecting_element": "3099120", "from": "3099120", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75613948", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613948\u003c/b\u003e\u003cbr\u003econnecting_element = 3099120\u003cbr\u003efrom = 3099120\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613948\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613948\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613948", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623496_3102903_3101027", "from": "3101027", "from_element": "3101027", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623496_3102903_3101027\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 38.46029459165891, "line_type": "cable", "name": "line_75623496_3102903_3101027", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623496_3102903_3101027\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623496_3102903_3101027\u003cbr\u003efrom = 3101027\u003cbr\u003efrom_element = 3101027\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 38.46029459165891\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623496_3102903_3101027\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102903\u003cbr\u003eto_element = 3102903\u003cbr\u003eweight = 38.46029459165891\u003cbr\u003e", "to": "3102903", "to_element": "3102903", "weight": 38.46029459165891}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623200_3102607_3101349", "from": "3101349", "from_element": "3101349", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623200_3102607_3101349\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 3.6123946189575564, "line_type": "cable", "name": "line_75623200_3102607_3101349", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623200_3102607_3101349\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623200_3102607_3101349\u003cbr\u003efrom = 3101349\u003cbr\u003efrom_element = 3101349\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 3.6123946189575564\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623200_3102607_3101349\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102607\u003cbr\u003eto_element = 3102607\u003cbr\u003eweight = 3.6123946189575564\u003cbr\u003e", "to": "3102607", "to_element": "3102607", "weight": 3.6123946189575564}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623201_3102608_3101349", "from": "3101349", "from_element": "3101349", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623201_3102608_3101349\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 3.6123946189575564, "line_type": "cable", "name": "line_75623201_3102608_3101349", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623201_3102608_3101349\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623201_3102608_3101349\u003cbr\u003efrom = 3101349\u003cbr\u003efrom_element = 3101349\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 3.6123946189575564\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623201_3102608_3101349\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102608\u003cbr\u003eto_element = 3102608\u003cbr\u003eweight = 3.6123946189575564\u003cbr\u003e", "to": "3102608", "to_element": "3102608", "weight": 3.6123946189575564}, {"color": "#ffe600", "connecting_element": "3102903", "from": "3102903", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75616814", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75616814\u003c/b\u003e\u003cbr\u003econnecting_element = 3102903\u003cbr\u003efrom = 3102903\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75616814\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75616814\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75616814", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102607", "from": "3102607", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75613949", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613949\u003c/b\u003e\u003cbr\u003econnecting_element = 3102607\u003cbr\u003efrom = 3102607\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613949\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613949\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613949", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102608", "from": "3102608", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75613950", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613950\u003c/b\u003e\u003cbr\u003econnecting_element = 3102608\u003cbr\u003efrom = 3102608\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613950\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613950\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613950", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623221_3102628_3101601", "from": "3101601", "from_element": "3101601", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623221_3102628_3101601\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 6.253299595808203, "line_type": "cable", "name": "line_75623221_3102628_3101601", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623221_3102628_3101601\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623221_3102628_3101601\u003cbr\u003efrom = 3101601\u003cbr\u003efrom_element = 3101601\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 6.253299595808203\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623221_3102628_3101601\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102628\u003cbr\u003eto_element = 3102628\u003cbr\u003eweight = 6.253299595808203\u003cbr\u003e", "to": "3102628", "to_element": "3102628", "weight": 6.253299595808203}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623222_3102629_3101601", "from": "3101601", "from_element": "3101601", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623222_3102629_3101601\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 6.253299595808203, "line_type": "cable", "name": "line_75623222_3102629_3101601", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623222_3102629_3101601\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623222_3102629_3101601\u003cbr\u003efrom = 3101601\u003cbr\u003efrom_element = 3101601\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 6.253299595808203\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623222_3102629_3101601\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102629\u003cbr\u003eto_element = 3102629\u003cbr\u003eweight = 6.253299595808203\u003cbr\u003e", "to": "3102629", "to_element": "3102629", "weight": 6.253299595808203}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623223_3102630_3101601", "from": "3101601", "from_element": "3101601", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623223_3102630_3101601\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 24.257959988886977, "line_type": "cable", "name": "line_75623223_3102630_3101601", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623223_3102630_3101601\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623223_3102630_3101601\u003cbr\u003efrom = 3101601\u003cbr\u003efrom_element = 3101601\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.257959988886977\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623223_3102630_3101601\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102630\u003cbr\u003eto_element = 3102630\u003cbr\u003eweight = 24.257959988886977\u003cbr\u003e", "to": "3102630", "to_element": "3102630", "weight": 24.257959988886977}, {"color": "#ffe600", "connecting_element": "3102628", "from": "3102628", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614005", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614005\u003c/b\u003e\u003cbr\u003econnecting_element = 3102628\u003cbr\u003efrom = 3102628\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614005\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614005\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614005", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102629", "from": "3102629", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614006", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614006\u003c/b\u003e\u003cbr\u003econnecting_element = 3102629\u003cbr\u003efrom = 3102629\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614006\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614006\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614006", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102630", "from": "3102630", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614007", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614007\u003c/b\u003e\u003cbr\u003econnecting_element = 3102630\u003cbr\u003efrom = 3102630\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614007\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614007\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614007", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75607741_3097449_3097186", "from": "3097449", "from_element": "3097186", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607741_3097449_3097186\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 14.800000190734863, "line_type": "cable", "name": "line_75607741_3097449_3097186", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607741_3097449_3097186\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607741_3097449_3097186\u003cbr\u003efrom = 3097449\u003cbr\u003efrom_element = 3097186\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75607741_3097449_3097186\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097186\u003cbr\u003eto_element = 3097449\u003cbr\u003eweight = 14.800000190734863\u003cbr\u003e", "to": "3097186", "to_element": "3097449", "weight": 14.800000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.4517, "X0": 1e-05, "X1": 0.3666, "capacitance_matrix": [], "color": "#00d4ff", "equipment": "Line", "equipment_name": "line_75607742_3097449_3097187", "from": "3097449", "from_element": "3097187", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607742_3097449_3097187\nR1 = 0.452\nX1 = 0.367\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 33.900001525878906, "line_type": "overhead", "name": "line_75607742_3097449_3097187", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607742_3097449_3097187\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.4517\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3666\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607742_3097449_3097187\u003cbr\u003efrom = 3097449\u003cbr\u003efrom_element = 3097187\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 33.900001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607742_3097449_3097187\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097187\u003cbr\u003eto_element = 3097449\u003cbr\u003eweight = 33.900001525878906\u003cbr\u003e", "to": "3097187", "to_element": "3097449", "weight": 33.900001525878906, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608497_3099142_3097449", "from": "3097449", "from_element": "3097449", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608497_3099142_3097449\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 15.199999809265137, "line_type": "cable", "name": "line_75608497_3099142_3097449", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608497_3099142_3097449\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608497_3099142_3097449\u003cbr\u003efrom = 3097449\u003cbr\u003efrom_element = 3097449\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.199999809265137\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608497_3099142_3097449\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099142\u003cbr\u003eto_element = 3099142\u003cbr\u003eweight = 15.199999809265137\u003cbr\u003e", "to": "3099142", "to_element": "3099142", "weight": 15.199999809265137}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610361_3100498_3097449", "from": "3097449", "from_element": "3097449", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610361_3100498_3097449\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 25.600000381469727, "line_type": "cable", "name": "line_75610361_3100498_3097449", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610361_3100498_3097449\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610361_3100498_3097449\u003cbr\u003efrom = 3097449\u003cbr\u003efrom_element = 3097449\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610361_3100498_3097449\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100498\u003cbr\u003eto_element = 3100498\u003cbr\u003eweight = 25.600000381469727\u003cbr\u003e", "to": "3100498", "to_element": "3100498", "weight": 25.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611010_3099104_3097449", "from": "3097449", "from_element": "3097449", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611010_3099104_3097449\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 8.300000190734863, "line_type": "cable", "name": "line_75611010_3099104_3097449", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611010_3099104_3097449\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611010_3099104_3097449\u003cbr\u003efrom = 3097449\u003cbr\u003efrom_element = 3097449\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 8.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611010_3099104_3097449\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099104\u003cbr\u003eto_element = 3099104\u003cbr\u003eweight = 8.300000190734863\u003cbr\u003e", "to": "3099104", "to_element": "3099104", "weight": 8.300000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611308_3101128_3097449", "from": "3097449", "from_element": "3097449", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611308_3101128_3097449\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 15.100000381469727, "line_type": "cable", "name": "line_75611308_3101128_3097449", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611308_3101128_3097449\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611308_3101128_3097449\u003cbr\u003efrom = 3097449\u003cbr\u003efrom_element = 3097449\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611308_3101128_3097449\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101128\u003cbr\u003eto_element = 3101128\u003cbr\u003eweight = 15.100000381469727\u003cbr\u003e", "to": "3101128", "to_element": "3101128", "weight": 15.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75612183_3097189_3098774", "from": "3098774", "from_element": "3098774", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612183_3097189_3098774\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 36.70000076293945, "line_type": "overhead", "name": "line_75612183_3097189_3098774", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612183_3097189_3098774\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612183_3097189_3098774\u003cbr\u003efrom = 3098774\u003cbr\u003efrom_element = 3098774\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.70000076293945\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75612183_3097189_3098774\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097189\u003cbr\u003eto_element = 3097189\u003cbr\u003eweight = 36.70000076293945\u003cbr\u003e", "to": "3097189", "to_element": "3097189", "weight": 36.70000076293945, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623329_3102736_3098774", "from": "3098774", "from_element": "3098774", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623329_3102736_3098774\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 11.400262472312106, "line_type": "cable", "name": "line_75623329_3102736_3098774", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623329_3102736_3098774\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623329_3102736_3098774\u003cbr\u003efrom = 3098774\u003cbr\u003efrom_element = 3098774\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.400262472312106\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623329_3102736_3098774\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102736\u003cbr\u003eto_element = 3102736\u003cbr\u003eweight = 11.400262472312106\u003cbr\u003e", "to": "3102736", "to_element": "3102736", "weight": 11.400262472312106}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610896_3100868_3098562", "from": "3098562", "from_element": "3098562", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610896_3100868_3098562\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 18.899999618530273, "line_type": "cable", "name": "line_75610896_3100868_3098562", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610896_3100868_3098562\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610896_3100868_3098562\u003cbr\u003efrom = 3098562\u003cbr\u003efrom_element = 3098562\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610896_3100868_3098562\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100868\u003cbr\u003eto_element = 3100868\u003cbr\u003eweight = 18.899999618530273\u003cbr\u003e", "to": "3100868", "to_element": "3100868", "weight": 18.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#0000ff", "equipment": "Line", "equipment_name": "line_75611285_3098457_3098562", "from": "3098562", "from_element": "3098562", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611285_3098457_3098562\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 28.899999618530273, "line_type": "overhead", "name": "line_75611285_3098457_3098562", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611285_3098457_3098562\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611285_3098457_3098562\u003cbr\u003efrom = 3098562\u003cbr\u003efrom_element = 3098562\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 28.899999618530273\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75611285_3098457_3098562\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098457\u003cbr\u003eto_element = 3098457\u003cbr\u003eweight = 28.899999618530273\u003cbr\u003e", "to": "3098457", "to_element": "3098457", "weight": 28.899999618530273, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75611951_3101502_3098562", "from": "3098562", "from_element": "3098562", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611951_3101502_3098562\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 12.899999618530273, "line_type": "cable", "name": "line_75611951_3101502_3098562", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611951_3101502_3098562\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611951_3101502_3098562\u003cbr\u003efrom = 3098562\u003cbr\u003efrom_element = 3098562\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611951_3101502_3098562\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101502\u003cbr\u003eto_element = 3101502\u003cbr\u003eweight = 12.899999618530273\u003cbr\u003e", "to": "3101502", "to_element": "3101502", "weight": 12.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623235_3102642_3097186", "from": "3097186", "from_element": "3097186", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623235_3102642_3097186\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 8.445290849005863, "line_type": "cable", "name": "line_75623235_3102642_3097186", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623235_3102642_3097186\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623235_3102642_3097186\u003cbr\u003efrom = 3097186\u003cbr\u003efrom_element = 3097186\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 8.445290849005863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623235_3102642_3097186\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102642\u003cbr\u003eto_element = 3102642\u003cbr\u003eweight = 8.445290849005863\u003cbr\u003e", "to": "3102642", "to_element": "3102642", "weight": 8.445290849005863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608432_3099086_3097187", "from": "3097187", "from_element": "3097187", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608432_3099086_3097187\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 14.5, "line_type": "cable", "name": "line_75608432_3099086_3097187", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608432_3099086_3097187\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608432_3099086_3097187\u003cbr\u003efrom = 3097187\u003cbr\u003efrom_element = 3097187\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608432_3099086_3097187\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099086\u003cbr\u003eto_element = 3099086\u003cbr\u003eweight = 14.5\u003cbr\u003e", "to": "3099086", "to_element": "3099086", "weight": 14.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608564_3099200_3097187", "from": "3097187", "from_element": "3097187", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608564_3099200_3097187\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 12.199999809265137, "line_type": "cable", "name": "line_75608564_3099200_3097187", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608564_3099200_3097187\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608564_3099200_3097187\u003cbr\u003efrom = 3097187\u003cbr\u003efrom_element = 3097187\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.199999809265137\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608564_3099200_3097187\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099200\u003cbr\u003eto_element = 3099200\u003cbr\u003eweight = 12.199999809265137\u003cbr\u003e", "to": "3099200", "to_element": "3099200", "weight": 12.199999809265137}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75609767_3100190_3097187", "from": "3097187", "from_element": "3097187", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609767_3100190_3097187\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 21.700000762939453, "line_type": "cable", "name": "line_75609767_3100190_3097187", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609767_3100190_3097187\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609767_3100190_3097187\u003cbr\u003efrom = 3097187\u003cbr\u003efrom_element = 3097187\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609767_3100190_3097187\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100190\u003cbr\u003eto_element = 3100190\u003cbr\u003eweight = 21.700000762939453\u003cbr\u003e", "to": "3100190", "to_element": "3100190", "weight": 21.700000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610818_3100817_3097187", "from": "3097187", "from_element": "3097187", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610818_3100817_3097187\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 20.200000762939453, "line_type": "cable", "name": "line_75610818_3100817_3097187", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610818_3100817_3097187\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610818_3100817_3097187\u003cbr\u003efrom = 3097187\u003cbr\u003efrom_element = 3097187\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610818_3100817_3097187\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100817\u003cbr\u003eto_element = 3100817\u003cbr\u003eweight = 20.200000762939453\u003cbr\u003e", "to": "3100817", "to_element": "3100817", "weight": 20.200000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623238_3102645_3099142", "from": "3099142", "from_element": "3099142", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623238_3102645_3099142\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 11.092186926442952, "line_type": "cable", "name": "line_75623238_3102645_3099142", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623238_3102645_3099142\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623238_3102645_3099142\u003cbr\u003efrom = 3099142\u003cbr\u003efrom_element = 3099142\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.092186926442952\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623238_3102645_3099142\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102645\u003cbr\u003eto_element = 3102645\u003cbr\u003eweight = 11.092186926442952\u003cbr\u003e", "to": "3102645", "to_element": "3102645", "weight": 11.092186926442952}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623239_3102646_3099142", "from": "3099142", "from_element": "3099142", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623239_3102646_3099142\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 11.092186926442952, "line_type": "cable", "name": "line_75623239_3102646_3099142", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623239_3102646_3099142\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623239_3102646_3099142\u003cbr\u003efrom = 3099142\u003cbr\u003efrom_element = 3099142\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.092186926442952\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623239_3102646_3099142\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102646\u003cbr\u003eto_element = 3102646\u003cbr\u003eweight = 11.092186926442952\u003cbr\u003e", "to": "3102646", "to_element": "3102646", "weight": 11.092186926442952}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608454_3099104_3097742", "from": "3099104", "from_element": "3097742", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608454_3099104_3097742\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 12.899999618530273, "line_type": "cable", "name": "line_75608454_3099104_3097742", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608454_3099104_3097742\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608454_3099104_3097742\u003cbr\u003efrom = 3099104\u003cbr\u003efrom_element = 3097742\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608454_3099104_3097742\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097742\u003cbr\u003eto_element = 3099104\u003cbr\u003eweight = 12.899999618530273\u003cbr\u003e", "to": "3097742", "to_element": "3099104", "weight": 12.899999618530273}, {"color": "#ff7e00", "connecting_element": "3101128", "from": "3101128", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614053", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614053\u003c/b\u003e\u003cbr\u003econnecting_element = 3101128\u003cbr\u003efrom = 3101128\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614053\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614053\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614053", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102642", "from": "3102642", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614045", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614045\u003c/b\u003e\u003cbr\u003econnecting_element = 3102642\u003cbr\u003efrom = 3102642\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614045\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614045\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614045", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623237_3102644_3099086", "from": "3099086", "from_element": "3099086", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623237_3102644_3099086\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 13.376716076986822, "line_type": "cable", "name": "line_75623237_3102644_3099086", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623237_3102644_3099086\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623237_3102644_3099086\u003cbr\u003efrom = 3099086\u003cbr\u003efrom_element = 3099086\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.376716076986822\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623237_3102644_3099086\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102644\u003cbr\u003eto_element = 3102644\u003cbr\u003eweight = 13.376716076986822\u003cbr\u003e", "to": "3102644", "to_element": "3102644", "weight": 13.376716076986822}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623777_3103184_3099086", "from": "3099086", "from_element": "3099086", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623777_3103184_3099086\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 2.2509279200502297, "line_type": "cable", "name": "line_75623777_3103184_3099086", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623777_3103184_3099086\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623777_3103184_3099086\u003cbr\u003efrom = 3099086\u003cbr\u003efrom_element = 3099086\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 2.2509279200502297\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623777_3103184_3099086\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103184\u003cbr\u003eto_element = 3103184\u003cbr\u003eweight = 2.2509279200502297\u003cbr\u003e", "to": "3103184", "to_element": "3103184", "weight": 2.2509279200502297}, {"color": "#ff7e00", "connecting_element": "3099200", "from": "3099200", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614051", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614051\u003c/b\u003e\u003cbr\u003econnecting_element = 3099200\u003cbr\u003efrom = 3099200\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614051\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614051\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614051", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623236_3102643_3099200", "from": "3099200", "from_element": "3099200", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623236_3102643_3099200\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 17.5914740600817, "line_type": "cable", "name": "line_75623236_3102643_3099200", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623236_3102643_3099200\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623236_3102643_3099200\u003cbr\u003efrom = 3099200\u003cbr\u003efrom_element = 3099200\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.5914740600817\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623236_3102643_3099200\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102643\u003cbr\u003eto_element = 3102643\u003cbr\u003eweight = 17.5914740600817\u003cbr\u003e", "to": "3102643", "to_element": "3102643", "weight": 17.5914740600817}, {"color": "#ff7e00", "connecting_element": "3100190", "from": "3100190", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614046", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614046\u003c/b\u003e\u003cbr\u003econnecting_element = 3100190\u003cbr\u003efrom = 3100190\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614046\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614046\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614046", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3100817", "from": "3100817", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614047", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614047\u003c/b\u003e\u003cbr\u003econnecting_element = 3100817\u003cbr\u003efrom = 3100817\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614047\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614047\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614047", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623600_3103007_3100817", "from": "3100817", "from_element": "3100817", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623600_3103007_3100817\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 14.293332586125961, "line_type": "cable", "name": "line_75623600_3103007_3100817", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623600_3103007_3100817\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623600_3103007_3100817\u003cbr\u003efrom = 3100817\u003cbr\u003efrom_element = 3100817\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.293332586125961\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623600_3103007_3100817\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103007\u003cbr\u003eto_element = 3103007\u003cbr\u003eweight = 14.293332586125961\u003cbr\u003e", "to": "3103007", "to_element": "3103007", "weight": 14.293332586125961}, {"color": "#ffe600", "connecting_element": "3102644", "from": "3102644", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614052", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614052\u003c/b\u003e\u003cbr\u003econnecting_element = 3102644\u003cbr\u003efrom = 3102644\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614052\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614052\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614052", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3103184", "from": "3103184", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75617855", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617855\u003c/b\u003e\u003cbr\u003econnecting_element = 3103184\u003cbr\u003efrom = 3103184\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617855\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617855\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617855", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102643", "from": "3102643", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614050", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614050\u003c/b\u003e\u003cbr\u003econnecting_element = 3102643\u003cbr\u003efrom = 3102643\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614050\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614050\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614050", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3103007", "from": "3103007", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75617079", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617079\u003c/b\u003e\u003cbr\u003econnecting_element = 3103007\u003cbr\u003efrom = 3103007\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617079\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617079\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617079", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102645", "from": "3102645", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614054", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614054\u003c/b\u003e\u003cbr\u003econnecting_element = 3102645\u003cbr\u003efrom = 3102645\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614054\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614054\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614054", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102646", "from": "3102646", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614055", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614055\u003c/b\u003e\u003cbr\u003econnecting_element = 3102646\u003cbr\u003efrom = 3102646\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614055\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614055\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614055", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3097742", "from": "3097742", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614044", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614044\u003c/b\u003e\u003cbr\u003econnecting_element = 3097742\u003cbr\u003efrom = 3097742\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614044\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614044\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614044", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3097742", "from": "3097742", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "75619208_nmi_elem_75619208", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75619208_nmi_elem_75619208\u003c/b\u003e\u003cbr\u003econnecting_element = 3097742\u003cbr\u003efrom = 3097742\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75619208_nmi_elem_75619208\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75619208_nmi_elem_75619208\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75619208_nmi_elem_75619208", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75607744_3097759_3097189", "from": "3097189", "from_element": "3097189", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607744_3097759_3097189\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 35.099998474121094, "line_type": "overhead", "name": "line_75607744_3097759_3097189", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607744_3097759_3097189\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607744_3097759_3097189\u003cbr\u003efrom = 3097189\u003cbr\u003efrom_element = 3097189\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 35.099998474121094\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607744_3097759_3097189\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097759\u003cbr\u003eto_element = 3097759\u003cbr\u003eweight = 35.099998474121094\u003cbr\u003e", "to": "3097759", "to_element": "3097759", "weight": 35.099998474121094, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608515_3099157_3097189", "from": "3097189", "from_element": "3097189", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608515_3099157_3097189\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 10.699999809265137, "line_type": "cable", "name": "line_75608515_3099157_3097189", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608515_3099157_3097189\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608515_3099157_3097189\u003cbr\u003efrom = 3097189\u003cbr\u003efrom_element = 3097189\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.699999809265137\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608515_3099157_3097189\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099157\u003cbr\u003eto_element = 3099157\u003cbr\u003eweight = 10.699999809265137\u003cbr\u003e", "to": "3099157", "to_element": "3099157", "weight": 10.699999809265137}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608898_3099501_3097189", "from": "3097189", "from_element": "3097189", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608898_3099501_3097189\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 21.299999237060547, "line_type": "cable", "name": "line_75608898_3099501_3097189", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608898_3099501_3097189\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608898_3099501_3097189\u003cbr\u003efrom = 3097189\u003cbr\u003efrom_element = 3097189\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608898_3099501_3097189\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099501\u003cbr\u003eto_element = 3099501\u003cbr\u003eweight = 21.299999237060547\u003cbr\u003e", "to": "3099501", "to_element": "3099501", "weight": 21.299999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608964_3099563_3097189", "from": "3097189", "from_element": "3097189", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608964_3099563_3097189\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 30.700000762939453, "line_type": "cable", "name": "line_75608964_3099563_3097189", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608964_3099563_3097189\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608964_3099563_3097189\u003cbr\u003efrom = 3097189\u003cbr\u003efrom_element = 3097189\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 30.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608964_3099563_3097189\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099563\u003cbr\u003eto_element = 3099563\u003cbr\u003eweight = 30.700000762939453\u003cbr\u003e", "to": "3099563", "to_element": "3099563", "weight": 30.700000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610548_3100619_3097189", "from": "3097189", "from_element": "3097189", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610548_3100619_3097189\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 15.399999618530273, "line_type": "cable", "name": "line_75610548_3100619_3097189", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610548_3100619_3097189\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610548_3100619_3097189\u003cbr\u003efrom = 3097189\u003cbr\u003efrom_element = 3097189\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610548_3100619_3097189\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100619\u003cbr\u003eto_element = 3100619\u003cbr\u003eweight = 15.399999618530273\u003cbr\u003e", "to": "3100619", "to_element": "3100619", "weight": 15.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623328_3102735_3097189", "from": "3097189", "from_element": "3097189", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623328_3102735_3097189\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 25.745495916059888, "line_type": "cable", "name": "line_75623328_3102735_3097189", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623328_3102735_3097189\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623328_3102735_3097189\u003cbr\u003efrom = 3097189\u003cbr\u003efrom_element = 3097189\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.745495916059888\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623328_3102735_3097189\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102735\u003cbr\u003eto_element = 3102735\u003cbr\u003eweight = 25.745495916059888\u003cbr\u003e", "to": "3102735", "to_element": "3102735", "weight": 25.745495916059888}, {"color": "#ffe600", "connecting_element": "3102736", "from": "3102736", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614399", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614399\u003c/b\u003e\u003cbr\u003econnecting_element = 3102736\u003cbr\u003efrom = 3102736\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614399\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614399\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614399", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608476_3099124_3097759", "from": "3097759", "from_element": "3097759", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608476_3099124_3097759\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 12.600000381469727, "line_type": "cable", "name": "line_75608476_3099124_3097759", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608476_3099124_3097759\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608476_3099124_3097759\u003cbr\u003efrom = 3097759\u003cbr\u003efrom_element = 3097759\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608476_3099124_3097759\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099124\u003cbr\u003eto_element = 3099124\u003cbr\u003eweight = 12.600000381469727\u003cbr\u003e", "to": "3099124", "to_element": "3099124", "weight": 12.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608477_3099125_3097759", "from": "3097759", "from_element": "3097759", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608477_3099125_3097759\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 25.200000762939453, "line_type": "cable", "name": "line_75608477_3099125_3097759", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608477_3099125_3097759\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608477_3099125_3097759\u003cbr\u003efrom = 3097759\u003cbr\u003efrom_element = 3097759\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608477_3099125_3097759\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099125\u003cbr\u003eto_element = 3099125\u003cbr\u003eweight = 25.200000762939453\u003cbr\u003e", "to": "3099125", "to_element": "3099125", "weight": 25.200000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75610491_3097338_3097759", "from": "3097759", "from_element": "3097759", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610491_3097338_3097759\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 41.70000076293945, "line_type": "overhead", "name": "line_75610491_3097338_3097759", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610491_3097338_3097759\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610491_3097338_3097759\u003cbr\u003efrom = 3097759\u003cbr\u003efrom_element = 3097759\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 41.70000076293945\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75610491_3097338_3097759\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097338\u003cbr\u003eto_element = 3097338\u003cbr\u003eweight = 41.70000076293945\u003cbr\u003e", "to": "3097338", "to_element": "3097338", "weight": 41.70000076293945, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610836_3100829_3097759", "from": "3097759", "from_element": "3097759", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610836_3100829_3097759\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 11.800000190734863, "line_type": "cable", "name": "line_75610836_3100829_3097759", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610836_3100829_3097759\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610836_3100829_3097759\u003cbr\u003efrom = 3097759\u003cbr\u003efrom_element = 3097759\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610836_3100829_3097759\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100829\u003cbr\u003eto_element = 3100829\u003cbr\u003eweight = 11.800000190734863\u003cbr\u003e", "to": "3100829", "to_element": "3100829", "weight": 11.800000190734863}, {"color": "#ff7e00", "connecting_element": "3099157", "from": "3099157", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614042", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614042\u003c/b\u003e\u003cbr\u003econnecting_element = 3099157\u003cbr\u003efrom = 3099157\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614042\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614042\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614042", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099501", "from": "3099501", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614041", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614041\u003c/b\u003e\u003cbr\u003econnecting_element = 3099501\u003cbr\u003efrom = 3099501\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614041\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614041\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614041", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099563", "from": "3099563", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614057", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614057\u003c/b\u003e\u003cbr\u003econnecting_element = 3099563\u003cbr\u003efrom = 3099563\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614057\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614057\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614057", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3100619", "from": "3100619", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614043", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614043\u003c/b\u003e\u003cbr\u003econnecting_element = 3100619\u003cbr\u003efrom = 3100619\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614043\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614043\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614043", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102735", "from": "3102735", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614398", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614398\u003c/b\u003e\u003cbr\u003econnecting_element = 3102735\u003cbr\u003efrom = 3102735\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614398\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614398\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614398", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099124", "from": "3099124", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614039", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614039\u003c/b\u003e\u003cbr\u003econnecting_element = 3099124\u003cbr\u003efrom = 3099124\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614039\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614039\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614039", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099125", "from": "3099125", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614058", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614058\u003c/b\u003e\u003cbr\u003econnecting_element = 3099125\u003cbr\u003efrom = 3099125\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614058\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614058\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614058", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0060ff", "equipment": "Line", "equipment_name": "line_75607897_3097343_3097338", "from": "3097338", "from_element": "3097338", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607897_3097343_3097338\nR1 = 0.375\nX1 = 0.360\nline_type = overhead\nnominal_voltage = 0.400\n", "length": 30.200000762939453, "line_type": "overhead", "name": "line_75607897_3097343_3097338", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607897_3097343_3097338\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607897_3097343_3097338\u003cbr\u003efrom = 3097338\u003cbr\u003efrom_element = 3097338\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 30.200000762939453\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607897_3097343_3097338\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097343\u003cbr\u003eto_element = 3097343\u003cbr\u003eweight = 30.200000762939453\u003cbr\u003e", "to": "3097343", "to_element": "3097343", "weight": 30.200000762939453, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608768_3099387_3097338", "from": "3097338", "from_element": "3097338", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608768_3099387_3097338\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 22.100000381469727, "line_type": "cable", "name": "line_75608768_3099387_3097338", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608768_3099387_3097338\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608768_3099387_3097338\u003cbr\u003efrom = 3097338\u003cbr\u003efrom_element = 3097338\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608768_3099387_3097338\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099387\u003cbr\u003eto_element = 3099387\u003cbr\u003eweight = 22.100000381469727\u003cbr\u003e", "to": "3099387", "to_element": "3099387", "weight": 22.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608941_3099542_3097338", "from": "3097338", "from_element": "3097338", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608941_3099542_3097338\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 11.899999618530273, "line_type": "cable", "name": "line_75608941_3099542_3097338", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608941_3099542_3097338\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608941_3099542_3097338\u003cbr\u003efrom = 3097338\u003cbr\u003efrom_element = 3097338\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608941_3099542_3097338\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099542\u003cbr\u003eto_element = 3099542\u003cbr\u003eweight = 11.899999618530273\u003cbr\u003e", "to": "3099542", "to_element": "3099542", "weight": 11.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608942_3099543_3097338", "from": "3097338", "from_element": "3097338", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608942_3099543_3097338\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 22.899999618530273, "line_type": "cable", "name": "line_75608942_3099543_3097338", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608942_3099543_3097338\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608942_3099543_3097338\u003cbr\u003efrom = 3097338\u003cbr\u003efrom_element = 3097338\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608942_3099543_3097338\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099543\u003cbr\u003eto_element = 3099543\u003cbr\u003eweight = 22.899999618530273\u003cbr\u003e", "to": "3099543", "to_element": "3099543", "weight": 22.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75609679_3100137_3097338", "from": "3097338", "from_element": "3097338", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609679_3100137_3097338\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 11.5, "line_type": "cable", "name": "line_75609679_3100137_3097338", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609679_3100137_3097338\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609679_3100137_3097338\u003cbr\u003efrom = 3097338\u003cbr\u003efrom_element = 3097338\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609679_3100137_3097338\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100137\u003cbr\u003eto_element = 3100137\u003cbr\u003eweight = 11.5\u003cbr\u003e", "to": "3100137", "to_element": "3100137", "weight": 11.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75609910_3100286_3097338", "from": "3097338", "from_element": "3097338", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609910_3100286_3097338\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 20.0, "line_type": "cable", "name": "line_75609910_3100286_3097338", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609910_3100286_3097338\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609910_3100286_3097338\u003cbr\u003efrom = 3097338\u003cbr\u003efrom_element = 3097338\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609910_3100286_3097338\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100286\u003cbr\u003eto_element = 3100286\u003cbr\u003eweight = 20.0\u003cbr\u003e", "to": "3100286", "to_element": "3100286", "weight": 20.0}, {"color": "#ff7e00", "connecting_element": "3100829", "from": "3100829", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614040", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614040\u003c/b\u003e\u003cbr\u003econnecting_element = 3100829\u003cbr\u003efrom = 3100829\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614040\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614040\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614040", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608801_3099414_3097343", "from": "3097343", "from_element": "3097343", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608801_3099414_3097343\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 14.300000190734863, "line_type": "cable", "name": "line_75608801_3099414_3097343", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608801_3099414_3097343\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608801_3099414_3097343\u003cbr\u003efrom = 3097343\u003cbr\u003efrom_element = 3097343\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608801_3099414_3097343\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099414\u003cbr\u003eto_element = 3099414\u003cbr\u003eweight = 14.300000190734863\u003cbr\u003e", "to": "3099414", "to_element": "3099414", "weight": 14.300000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608929_3099531_3097343", "from": "3097343", "from_element": "3097343", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608929_3099531_3097343\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 26.899999618530273, "line_type": "cable", "name": "line_75608929_3099531_3097343", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608929_3099531_3097343\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608929_3099531_3097343\u003cbr\u003efrom = 3097343\u003cbr\u003efrom_element = 3097343\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608929_3099531_3097343\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099531\u003cbr\u003eto_element = 3099531\u003cbr\u003eweight = 26.899999618530273\u003cbr\u003e", "to": "3099531", "to_element": "3099531", "weight": 26.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75608945_3099546_3097343", "from": "3097343", "from_element": "3097343", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608945_3099546_3097343\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 12.5, "line_type": "cable", "name": "line_75608945_3099546_3097343", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608945_3099546_3097343\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608945_3099546_3097343\u003cbr\u003efrom = 3097343\u003cbr\u003efrom_element = 3097343\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608945_3099546_3097343\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099546\u003cbr\u003eto_element = 3099546\u003cbr\u003eweight = 12.5\u003cbr\u003e", "to": "3099546", "to_element": "3099546", "weight": 12.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#a7ff50", "equipment": "Line", "equipment_name": "line_75610743_3100772_3097343", "from": "3097343", "from_element": "3097343", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610743_3100772_3097343\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnominal_voltage = 0.400\n", "length": 18.799999237060547, "line_type": "cable", "name": "line_75610743_3100772_3097343", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610743_3100772_3097343\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610743_3100772_3097343\u003cbr\u003efrom = 3097343\u003cbr\u003efrom_element = 3097343\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610743_3100772_3097343\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100772\u003cbr\u003eto_element = 3100772\u003cbr\u003eweight = 18.799999237060547\u003cbr\u003e", "to": "3100772", "to_element": "3100772", "weight": 18.799999237060547}, {"color": "#ff7e00", "connecting_element": "3099387", "from": "3099387", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75617419", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617419\u003c/b\u003e\u003cbr\u003econnecting_element = 3099387\u003cbr\u003efrom = 3099387\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617419\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617419\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617419", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099387", "from": "3099387", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "75622583_nmi_elem_75622583", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75622583_nmi_elem_75622583\u003c/b\u003e\u003cbr\u003econnecting_element = 3099387\u003cbr\u003efrom = 3099387\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75622583_nmi_elem_75622583\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75622583_nmi_elem_75622583\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75622583_nmi_elem_75622583", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099542", "from": "3099542", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614038", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614038\u003c/b\u003e\u003cbr\u003econnecting_element = 3099542\u003cbr\u003efrom = 3099542\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614038\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614038\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614038", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099543", "from": "3099543", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614060", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614060\u003c/b\u003e\u003cbr\u003econnecting_element = 3099543\u003cbr\u003efrom = 3099543\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614060\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614060\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614060", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3100137", "from": "3100137", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75617769", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617769\u003c/b\u003e\u003cbr\u003econnecting_element = 3100137\u003cbr\u003efrom = 3100137\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617769\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617769\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617769", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3100286", "from": "3100286", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614059", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614059\u003c/b\u003e\u003cbr\u003econnecting_element = 3100286\u003cbr\u003efrom = 3100286\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614059\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614059\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614059", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099414", "from": "3099414", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614036", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614036\u003c/b\u003e\u003cbr\u003econnecting_element = 3099414\u003cbr\u003efrom = 3099414\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614036\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614036\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614036", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099531", "from": "3099531", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614062", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614062\u003c/b\u003e\u003cbr\u003econnecting_element = 3099531\u003cbr\u003efrom = 3099531\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614062\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614062\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614062", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff7e00", "connecting_element": "3099546", "from": "3099546", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614037", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614037\u003c/b\u003e\u003cbr\u003econnecting_element = 3099546\u003cbr\u003efrom = 3099546\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614037\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614037\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614037", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623240_3102647_3100772", "from": "3100772", "from_element": "3100772", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623240_3102647_3100772\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 7.0428964504744265, "line_type": "cable", "name": "line_75623240_3102647_3100772", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623240_3102647_3100772\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623240_3102647_3100772\u003cbr\u003efrom = 3100772\u003cbr\u003efrom_element = 3100772\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 7.0428964504744265\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623240_3102647_3100772\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102647\u003cbr\u003eto_element = 3102647\u003cbr\u003eweight = 7.0428964504744265\u003cbr\u003e", "to": "3102647", "to_element": "3102647", "weight": 7.0428964504744265}, {"color": "#ffe600", "connecting_element": "3102647", "from": "3102647", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614061", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614061\u003c/b\u003e\u003cbr\u003econnecting_element = 3102647\u003cbr\u003efrom = 3102647\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614061\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614061\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614061", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623327_3102734_3100868", "from": "3100868", "from_element": "3100868", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623327_3102734_3100868\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 17.717903850202582, "line_type": "cable", "name": "line_75623327_3102734_3100868", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623327_3102734_3100868\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623327_3102734_3100868\u003cbr\u003efrom = 3100868\u003cbr\u003efrom_element = 3100868\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.717903850202582\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623327_3102734_3100868\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102734\u003cbr\u003eto_element = 3102734\u003cbr\u003eweight = 17.717903850202582\u003cbr\u003e", "to": "3102734", "to_element": "3102734", "weight": 17.717903850202582}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#4dffaa", "equipment": "Line", "equipment_name": "line_75623762_3103169_3098457", "from": "3098457", "from_element": "3098457", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623762_3103169_3098457\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnominal_voltage = 0.400\n", "length": 10.114324464990915, "line_type": "cable", "name": "line_75623762_3103169_3098457", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623762_3103169_3098457\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623762_3103169_3098457\u003cbr\u003efrom = 3098457\u003cbr\u003efrom_element = 3098457\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.114324464990915\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623762_3103169_3098457\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103169\u003cbr\u003eto_element = 3103169\u003cbr\u003eweight = 10.114324464990915\u003cbr\u003e", "to": "3103169", "to_element": "3103169", "weight": 10.114324464990915}, {"color": "#ff7e00", "connecting_element": "3101502", "from": "3101502", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.000\n", "name": "NMI_elem_75614056", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614056\u003c/b\u003e\u003cbr\u003econnecting_element = 3101502\u003cbr\u003efrom = 3101502\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614056\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614056\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614056", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3102734", "from": "3102734", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75614397", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614397\u003c/b\u003e\u003cbr\u003econnecting_element = 3102734\u003cbr\u003efrom = 3102734\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614397\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614397\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614397", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ffe600", "connecting_element": "3103169", "from": "3103169", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.940\n", "name": "NMI_elem_75617754", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617754\u003c/b\u003e\u003cbr\u003econnecting_element = 3103169\u003cbr\u003efrom = 3103169\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617754\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617754\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617754", "vmax": 1.05, "vmin": 0.95, "weight": 1}]);

        // adding nodes and edges to the graph
        data = {nodes: nodes, edges: edges};

        var options = {"configure": {"enabled": true, "filter": ["physics"]}, "nodes": {"borderWidth": 2, "borderWidthSelected": 4, "font": {"size": 7, "face": "tahoma"}}, "edges": {"color": {"inherit": true}, "font": {"size": 4, "face": "tahoma"}, "hoverWidth": 2, "shadow": {"enabled": true}, "smooth": {"type": "continuous", "forceDirection": "none"}, "width": 3}, "physics": {"forceAtlas2Based": {"gravitationalConstant": -52, "centralGravity": 0.005, "springLength": 20, "springConstant": 0.095, "damping": 1, "avoidOverlap": 0.35}, "maxVelocity": 150, "minVelocity": 0.75, "solver": "forceAtlas2Based"}};
        
        

        

        network = new vis.Network(container, data, options);

        


        
        network.on("stabilizationProgress", function(params) {
      		document.getElementById('loadingBar').removeAttribute("style");
	        var maxWidth = 496;
	        var minWidth = 20;
	        var widthFactor = params.iterations/params.total;
	        var width = Math.max(minWidth,maxWidth * widthFactor);

	        document.getElementById('bar').style.width = width + 'px';
	        document.getElementById('text').innerHTML = Math.round(widthFactor*100) + '%';
	    });
	    network.once("stabilizationIterationsDone", function() {
	        document.getElementById('text').innerHTML = '100%';
	        document.getElementById('bar').style.width = '496px';
	        document.getElementById('loadingBar').style.opacity = 0;
	        // really clean the dom element
	        setTimeout(function () {document.getElementById('loadingBar').style.display = 'none';}, 500);
	    });
        

        return network;

    }

    drawGraph();

</script>
</body>
</html>