<html>
<head>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis.css" type="text/css" />
<script type="text/javascript" src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis-network.min.js"> </script>
<center>
<h1>Ausgrid - D023544</h1>
</center>

<!-- <link rel="stylesheet" href="../node_modules/vis/dist/vis.min.css" type="text/css" />
<script type="text/javascript" src="../node_modules/vis/dist/vis.js"> </script>-->

<style type="text/css">

        #mynetwork {
            width: 95%;
            height: 95%;
            background-color: #ffffff;
            border: 1px solid lightgray;
            position: relative;
            float: left;
        }

        

        

        
</style>

</head>

<body>
<div id = "mynetwork"></div>


<script type="text/javascript">

    // initialize global variables.
    var edges;
    var nodes;
    var network; 
    var container;
    var options, data;

    
    // This method is responsible for drawing the graph, returns the drawn network
    function drawGraph() {
        var container = document.getElementById('mynetwork');
        
        

        // parsing and collecting nodes and edges from the python
        nodes = new vis.DataSet([{"color": "#9467bd", "feeder_name": "n209568_src", "id": "n209568", "is_substation": false, "is_substation_connection": false, "label": "Node: n209568", "name": "n209568", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209568\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209568\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209568\u003cbr\u003ename = n209568\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ff0000", "connecting_element": "n209568", "emergency_power": 1000000000000.0, "id": "Vsource.source", "is_sourcebus": true, "label": "PowerSource: Vsource.source", "name": "Vsource.source", "nominal_voltage": 433.0, "per_unit": 1.0, "phase_angle": 0.0, "rated_power": 1000000.0, "shape": "dot", "size": 10, "title": "\u003cb\u003eType=PowerSource\u003cbr\u003e Name=Vsource.source\u003c/b\u003e\u003cbr\u003econnecting_element = n209568\u003cbr\u003eemergency_power = 1000000000000.0\u003cbr\u003eid = Vsource.source\u003cbr\u003eis_sourcebus = True\u003cbr\u003elabel = Vsource.source\u003cbr\u003ename = Vsource.source\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003eper_unit = 1.0\u003cbr\u003ephase_angle = 0.0\u003cbr\u003erated_power = 1000000.0\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n209569", "is_substation": false, "is_substation_connection": false, "label": "Node: n209569", "name": "n209569", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209569\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209569\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209569\u003cbr\u003ename = n209569\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n631391", "is_substation": false, "is_substation_connection": false, "label": "Node: n631391", "name": "n631391", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n631391\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n631391\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n631391\u003cbr\u003ename = n631391\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n209571", "is_substation": false, "is_substation_connection": false, "label": "Node: n209571", "name": "n209571", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209571\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209571\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209571\u003cbr\u003ename = n209571\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n631396", "is_substation": false, "is_substation_connection": false, "label": "Node: n631396", "name": "n631396", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n631396\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n631396\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n631396\u003cbr\u003ename = n631396\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffff00", "feeder_name": "n209568_src", "id": "n209570", "is_substation": false, "is_substation_connection": false, "label": "Node: n209570", "name": "n209570", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 15, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209570\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209570\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209570\u003cbr\u003ename = n209570\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n209572", "is_substation": false, "is_substation_connection": false, "label": "Node: n209572", "name": "n209572", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209572\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209572\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209572\u003cbr\u003ename = n209572\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n209552", "is_substation": false, "is_substation_connection": false, "label": "Node: n209552", "name": "n209552", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209552\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209552\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209552\u003cbr\u003ename = n209552\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n209576", "is_substation": false, "is_substation_connection": false, "label": "Node: n209576", "name": "n209576", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209576\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209576\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209576\u003cbr\u003ename = n209576\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#98df8a", "connecting_element": "n209552", "connection_type": "Y", "feeder_name": "n209568_src", "id": "load_load3", "is_center_tap": false, "is_substation": false, "label": "Load: load_load3", "name": "load_load3", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load3\u003c/b\u003e\u003cbr\u003econnecting_element = n209552\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = load_load3\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load3\u003cbr\u003ename = load_load3\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n209552", "connection_type": "Y", "feeder_name": "n209568_src", "id": "load_load2", "is_center_tap": false, "is_substation": false, "label": "Load: load_load2", "name": "load_load2", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load2\u003c/b\u003e\u003cbr\u003econnecting_element = n209552\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = load_load2\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load2\u003cbr\u003ename = load_load2\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n209552", "connection_type": "Y", "feeder_name": "n209568_src", "id": "load_load1", "is_center_tap": false, "is_substation": false, "label": "Load: load_load1", "name": "load_load1", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load1\u003c/b\u003e\u003cbr\u003econnecting_element = n209552\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = load_load1\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load1\u003cbr\u003ename = load_load1\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n209573", "is_substation": false, "is_substation_connection": false, "label": "Node: n209573", "name": "n209573", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209573\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209573\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209573\u003cbr\u003ename = n209573\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n209574", "is_substation": false, "is_substation_connection": false, "label": "Node: n209574", "name": "n209574", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209574\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209574\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209574\u003cbr\u003ename = n209574\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n209575", "is_substation": false, "is_substation_connection": false, "label": "Node: n209575", "name": "n209575", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n209575\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n209575\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n209575\u003cbr\u003ename = n209575\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#98df8a", "connecting_element": "n209573", "connection_type": "Y", "feeder_name": "n209568_src", "id": "load_load5", "is_center_tap": false, "is_substation": false, "label": "Load: load_load5", "name": "load_load5", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load5\u003c/b\u003e\u003cbr\u003econnecting_element = n209573\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = load_load5\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load5\u003cbr\u003ename = load_load5\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n209573", "connection_type": "Y", "feeder_name": "n209568_src", "id": "load_load4", "is_center_tap": false, "is_substation": false, "label": "Load: load_load4", "name": "load_load4", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load4\u003c/b\u003e\u003cbr\u003econnecting_element = n209573\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = load_load4\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load4\u003cbr\u003ename = load_load4\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n631392", "is_substation": false, "is_substation_connection": false, "label": "Node: n631392", "name": "n631392", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n631392\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n631392\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n631392\u003cbr\u003ename = n631392\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n631393", "is_substation": false, "is_substation_connection": false, "label": "Node: n631393", "name": "n631393", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n631393\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n631393\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n631393\u003cbr\u003ename = n631393\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n631395", "is_substation": false, "is_substation_connection": false, "label": "Node: n631395", "name": "n631395", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n631395\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n631395\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n631395\u003cbr\u003ename = n631395\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n209568_src", "id": "n631394", "is_substation": false, "is_substation_connection": false, "label": "Node: n631394", "name": "n631394", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n631394\u003c/b\u003e\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003eid = n631394\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n631394\u003cbr\u003ename = n631394\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}]);
        edges = new vis.DataSet([{"color": "#ff9800", "from": "n209568", "label": "NoneType: \n", "title": "\u003cb\u003eName=None\u003c/b\u003e\u003cbr\u003efrom = n209568\u003cbr\u003eto = Vsource.source\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "Vsource.source", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line0", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209568", "from_element": "n209568", "impedance_matrix": [], "is_substation": 0, "label": "Line: line0\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line0", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line0\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line0\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209568\u003cbr\u003efrom_element = n209568\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line0\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209569\u003cbr\u003eto_element = n209569\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n209569", "to_element": "n209569", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line5", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n631391", "from_element": "n209571", "impedance_matrix": [], "is_substation": 0, "label": "Line: line5\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 23.93, "line_type": "overhead", "name": "line5", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line5\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line5\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n631391\u003cbr\u003efrom_element = n209571\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.93\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line5\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209571\u003cbr\u003eto_element = n631391\u003cbr\u003eweight = 23.93\u003cbr\u003e", "to": "n209571", "to_element": "n631391", "weight": 23.93, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line14", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209571", "from_element": "n209571", "impedance_matrix": [], "is_substation": 0, "label": "Line: line14\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 17.19, "line_type": "overhead", "name": "line14", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line14\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line14\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209571\u003cbr\u003efrom_element = n209571\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.19\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line14\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n631396\u003cbr\u003eto_element = n631396\u003cbr\u003eweight = 17.19\u003cbr\u003e", "to": "n631396", "to_element": "n631396", "weight": 17.19, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line3", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209571", "from_element": "n209570", "impedance_matrix": [], "is_substation": 0, "label": "Line: line3\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 45.81, "line_type": "overhead", "name": "line3", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line3\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line3\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209571\u003cbr\u003efrom_element = n209570\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 45.81\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line3\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209570\u003cbr\u003eto_element = n209571\u003cbr\u003eweight = 45.81\u003cbr\u003e", "to": "n209570", "to_element": "n209571", "weight": 45.81, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line4", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209571", "from_element": "n209571", "impedance_matrix": [], "is_substation": 0, "label": "Line: line4\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 45.95, "line_type": "overhead", "name": "line4", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line4\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line4\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209571\u003cbr\u003efrom_element = n209571\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 45.95\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line4\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209572\u003cbr\u003eto_element = n209572\u003cbr\u003eweight = 45.95\u003cbr\u003e", "to": "n209572", "to_element": "n209572", "weight": 45.95, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line2", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209570", "from_element": "n209552", "impedance_matrix": [], "is_substation": 0, "label": "Line: line2\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 45.14, "line_type": "overhead", "name": "line2", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line2\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line2\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209570\u003cbr\u003efrom_element = n209552\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 45.14\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line2\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209552\u003cbr\u003eto_element = n209570\u003cbr\u003eweight = 45.14\u003cbr\u003e", "to": "n209552", "to_element": "n209570", "weight": 45.14, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 1.49, "R1": 1.49, "X0": 0.102, "X1": 0.102, "color": "#007cff", "equipment": "Line", "equipment_name": "line12", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209570", "from_element": "n209570", "impedance_matrix": [], "is_substation": 0, "label": "Line: line12\nR1 = 1.490\nX1 = 0.102\nline_type = overhead\nnameclass = 25AL_ABC\nnominal_voltage = 400.000\n", "length": 14.62, "line_type": "overhead", "name": "line12", "nameclass": "25AL_ABC", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line12\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 1.49\u003cbr\u003eR1 = 1.49\u003cbr\u003eX0 = 0.102\u003cbr\u003eX1 = 0.102\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line12\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209570\u003cbr\u003efrom_element = n209570\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.62\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line12\u003cbr\u003enameclass = 25AL_ABC\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209576\u003cbr\u003eto_element = n209576\u003cbr\u003eweight = 14.62\u003cbr\u003e", "to": "n209576", "to_element": "n209576", "weight": 14.62}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line1", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209552", "from_element": "n209569", "impedance_matrix": [], "is_substation": 0, "label": "Line: line1\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 0.2, "line_type": "overhead", "name": "line1", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line1\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line1\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209552\u003cbr\u003efrom_element = n209569\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.2\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line1\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209569\u003cbr\u003eto_element = n209552\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n209569", "to_element": "n209552", "weight": 1, "width": 8}, {"color": "#7aff7d", "connecting_element": "n209552", "connection_type": "Y", "feeder_name": "n209568_src", "from": "n209552", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load3", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load3\u003c/b\u003e\u003cbr\u003econnecting_element = n209552\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209552\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load3\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load3\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load3", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#7aff7d", "connecting_element": "n209552", "connection_type": "Y", "feeder_name": "n209568_src", "from": "n209552", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load2", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load2\u003c/b\u003e\u003cbr\u003econnecting_element = n209552\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209552\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load2\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load2\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load2", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#7aff7d", "connecting_element": "n209552", "connection_type": "Y", "feeder_name": "n209568_src", "from": "n209552", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load1", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load1\u003c/b\u003e\u003cbr\u003econnecting_element = n209552\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209552\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load1\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load1\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load1", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line7", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209573", "from_element": "n209572", "impedance_matrix": [], "is_substation": 0, "label": "Line: line7\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 46.48, "line_type": "overhead", "name": "line7", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line7\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line7\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209573\u003cbr\u003efrom_element = n209572\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 46.48\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line7\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209572\u003cbr\u003eto_element = n209573\u003cbr\u003eweight = 46.48\u003cbr\u003e", "to": "n209572", "to_element": "n209573", "weight": 46.48, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 1.49, "R1": 1.49, "X0": 0.102, "X1": 0.102, "color": "#007cff", "equipment": "Line", "equipment_name": "line8", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209573", "from_element": "n209573", "impedance_matrix": [], "is_substation": 0, "label": "Line: line8\nR1 = 1.490\nX1 = 0.102\nline_type = overhead\nnameclass = 25AL_ABC\nnominal_voltage = 400.000\n", "length": 23.64, "line_type": "overhead", "name": "line8", "nameclass": "25AL_ABC", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line8\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 1.49\u003cbr\u003eR1 = 1.49\u003cbr\u003eX0 = 0.102\u003cbr\u003eX1 = 0.102\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line8\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209573\u003cbr\u003efrom_element = n209573\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.64\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line8\u003cbr\u003enameclass = 25AL_ABC\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209574\u003cbr\u003eto_element = n209574\u003cbr\u003eweight = 23.64\u003cbr\u003e", "to": "n209574", "to_element": "n209574", "weight": 23.64, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line10", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209573", "from_element": "n209573", "impedance_matrix": [], "is_substation": 0, "label": "Line: line10\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 43.75, "line_type": "overhead", "name": "line10", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line10\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line10\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209573\u003cbr\u003efrom_element = n209573\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 43.75\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line10\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209575\u003cbr\u003eto_element = n209575\u003cbr\u003eweight = 43.75\u003cbr\u003e", "to": "n209575", "to_element": "n209575", "weight": 43.75, "width": 8}, {"color": "#7aff7d", "connecting_element": "n209573", "connection_type": "Y", "feeder_name": "n209568_src", "from": "n209573", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load5", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load5\u003c/b\u003e\u003cbr\u003econnecting_element = n209573\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209573\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load5\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load5\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load5", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#7aff7d", "connecting_element": "n209573", "connection_type": "Y", "feeder_name": "n209568_src", "from": "n209573", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load4", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load4\u003c/b\u003e\u003cbr\u003econnecting_element = n209573\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209573\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load4\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load4\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load4", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line6", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209572", "from_element": "n209572", "impedance_matrix": [], "is_substation": 0, "label": "Line: line6\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 14.23, "line_type": "overhead", "name": "line6", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line6\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line6\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209572\u003cbr\u003efrom_element = n209572\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.23\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line6\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n631392\u003cbr\u003eto_element = n631392\u003cbr\u003eweight = 14.23\u003cbr\u003e", "to": "n631392", "to_element": "n631392", "weight": 14.23, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 1.49, "R1": 1.49, "X0": 0.102, "X1": 0.102, "color": "#007cff", "equipment": "Line", "equipment_name": "line9", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209574", "from_element": "n209574", "impedance_matrix": [], "is_substation": 0, "label": "Line: line9\nR1 = 1.490\nX1 = 0.102\nline_type = overhead\nnameclass = 25AL_ABC\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line9", "nameclass": "25AL_ABC", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line9\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 1.49\u003cbr\u003eR1 = 1.49\u003cbr\u003eX0 = 0.102\u003cbr\u003eX1 = 0.102\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line9\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209574\u003cbr\u003efrom_element = n209574\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line9\u003cbr\u003enameclass = 25AL_ABC\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n631393\u003cbr\u003eto_element = n631393\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n631393", "to_element": "n631393", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 1.49, "R1": 1.49, "X0": 0.102, "X1": 0.102, "color": "#007cff", "equipment": "Line", "equipment_name": "line13", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n631395", "from_element": "n209576", "impedance_matrix": [], "is_substation": 0, "label": "Line: line13\nR1 = 1.490\nX1 = 0.102\nline_type = overhead\nnameclass = 25AL_ABC\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line13", "nameclass": "25AL_ABC", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line13\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 1.49\u003cbr\u003eR1 = 1.49\u003cbr\u003eX0 = 0.102\u003cbr\u003eX1 = 0.102\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line13\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n631395\u003cbr\u003efrom_element = n209576\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line13\u003cbr\u003enameclass = 25AL_ABC\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n209576\u003cbr\u003eto_element = n631395\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n209576", "to_element": "n631395", "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line11", "faultrate": 0.1, "feeder_name": "n209568_src", "from": "n209575", "from_element": "n209575", "impedance_matrix": [], "is_substation": 0, "label": "Line: line11\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line11", "nameclass": "unknown_linecode", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line11\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line11\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n209568_src\u003cbr\u003efrom = n209575\u003cbr\u003efrom_element = n209575\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line11\u003cbr\u003enameclass = unknown_linecode\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n631394\u003cbr\u003eto_element = n631394\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n631394", "to_element": "n631394", "weight": 1, "width": 8}]);

        // adding nodes and edges to the graph
        data = {nodes: nodes, edges: edges};

        var options = {"configure": {"enabled": true, "filter": ["physics"]}, "nodes": {"borderWidth": 2, "borderWidthSelected": 4, "font": {"size": 7, "face": "tahoma"}}, "edges": {"color": {"inherit": true}, "font": {"size": 4, "face": "tahoma"}, "hoverWidth": 2, "shadow": {"enabled": true}, "smooth": {"type": "continuous", "forceDirection": "none"}, "width": 3}, "physics": {"forceAtlas2Based": {"gravitationalConstant": -52, "centralGravity": 0.005, "springLength": 20, "springConstant": 0.095, "damping": 1, "avoidOverlap": 0.35}, "maxVelocity": 150, "minVelocity": 0.75, "solver": "forceAtlas2Based"}};
        
        

        

        network = new vis.Network(container, data, options);

        


        

        return network;

    }

    drawGraph();

</script>
</body>
</html>