<html>
<head>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis.css" type="text/css" />
<script type="text/javascript" src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis-network.min.js"> </script>
<center>
<h1>Ausgrid - Ausgrid - D047205</h1>
</center>

<!-- <link rel="stylesheet" href="../node_modules/vis/dist/vis.min.css" type="text/css" />
<script type="text/javascript" src="../node_modules/vis/dist/vis.js"> </script>-->

<style type="text/css">

        #mynetwork {
            width: 95%;
            height: 95%;
            background-color: #ffffff;
            border: 1px solid lightgray;
            position: relative;
            float: left;
        }

        

        

        
</style>

</head>

<body>
<div id = "mynetwork"></div>


<script type="text/javascript">

    // initialize global variables.
    var edges;
    var nodes;
    var network; 
    var container;
    var options, data;

    
    // This method is responsible for drawing the graph, returns the drawn network
    function drawGraph() {
        var container = document.getElementById('mynetwork');
        
        

        // parsing and collecting nodes and edges from the python
        nodes = new vis.DataSet([{"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457874", "is_substation": false, "is_substation_connection": false, "label": "Node: n457874", "name": "n457874", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457874\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457874\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457874\u003cbr\u003ename = n457874\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ff0000", "connecting_element": "n457874", "emergency_power": 1000000000000.0, "id": "Vsource.source", "is_sourcebus": true, "label": "PowerSource: Vsource.source", "name": "Vsource.source", "nominal_voltage": 433.0, "per_unit": 1.0, "phase_angle": 0.0, "rated_power": 1000000.0, "shape": "dot", "size": 10, "title": "\u003cb\u003eType=PowerSource\u003cbr\u003e Name=Vsource.source\u003c/b\u003e\u003cbr\u003econnecting_element = n457874\u003cbr\u003eemergency_power = 1000000000000.0\u003cbr\u003eid = Vsource.source\u003cbr\u003eis_sourcebus = True\u003cbr\u003elabel = Vsource.source\u003cbr\u003ename = Vsource.source\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003eper_unit = 1.0\u003cbr\u003ephase_angle = 0.0\u003cbr\u003erated_power = 1000000.0\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457875", "is_substation": false, "is_substation_connection": false, "label": "Node: n457875", "name": "n457875", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457875\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457875\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457875\u003cbr\u003ename = n457875\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457880", "is_substation": false, "is_substation_connection": false, "label": "Node: n457880", "name": "n457880", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457880\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457880\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457880\u003cbr\u003ename = n457880\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457879", "is_substation": false, "is_substation_connection": false, "label": "Node: n457879", "name": "n457879", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457879\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457879\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457879\u003cbr\u003ename = n457879\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n737151", "is_substation": false, "is_substation_connection": false, "label": "Node: n737151", "name": "n737151", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n737151\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n737151\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n737151\u003cbr\u003ename = n737151\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457887", "is_substation": false, "is_substation_connection": false, "label": "Node: n457887", "name": "n457887", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457887\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457887\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457887\u003cbr\u003ename = n457887\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457889", "is_substation": false, "is_substation_connection": false, "label": "Node: n457889", "name": "n457889", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457889\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457889\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457889\u003cbr\u003ename = n457889\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffff00", "feeder_name": "n457874_src", "id": "n457878", "is_substation": false, "is_substation_connection": false, "label": "Node: n457878", "name": "n457878", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 15, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457878\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457878\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457878\u003cbr\u003ename = n457878\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457877", "is_substation": false, "is_substation_connection": false, "label": "Node: n457877", "name": "n457877", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457877\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457877\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457877\u003cbr\u003ename = n457877\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457876", "is_substation": false, "is_substation_connection": false, "label": "Node: n457876", "name": "n457876", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457876\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457876\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457876\u003cbr\u003ename = n457876\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457888", "is_substation": false, "is_substation_connection": false, "label": "Node: n457888", "name": "n457888", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457888\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457888\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457888\u003cbr\u003ename = n457888\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457881", "is_substation": false, "is_substation_connection": false, "label": "Node: n457881", "name": "n457881", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457881\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457881\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457881\u003cbr\u003ename = n457881\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457882", "is_substation": false, "is_substation_connection": false, "label": "Node: n457882", "name": "n457882", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457882\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457882\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457882\u003cbr\u003ename = n457882\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n737153", "is_substation": false, "is_substation_connection": false, "label": "Node: n737153", "name": "n737153", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n737153\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n737153\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n737153\u003cbr\u003ename = n737153\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n737154", "is_substation": false, "is_substation_connection": false, "label": "Node: n737154", "name": "n737154", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n737154\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n737154\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n737154\u003cbr\u003ename = n737154\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457886", "is_substation": false, "is_substation_connection": false, "label": "Node: n457886", "name": "n457886", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457886\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457886\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457886\u003cbr\u003ename = n457886\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457885", "is_substation": false, "is_substation_connection": false, "label": "Node: n457885", "name": "n457885", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457885\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457885\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457885\u003cbr\u003ename = n457885\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n737152", "is_substation": false, "is_substation_connection": false, "label": "Node: n737152", "name": "n737152", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n737152\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n737152\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n737152\u003cbr\u003ename = n737152\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457884", "is_substation": false, "is_substation_connection": false, "label": "Node: n457884", "name": "n457884", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457884\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457884\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457884\u003cbr\u003ename = n457884\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n457883", "is_substation": false, "is_substation_connection": false, "label": "Node: n457883", "name": "n457883", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n457883\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n457883\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n457883\u003cbr\u003ename = n457883\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#98df8a", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "id": "load_load3", "is_center_tap": false, "is_substation": false, "label": "Load: load_load3", "name": "load_load3", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load3\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = load_load3\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load3\u003cbr\u003ename = load_load3\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "id": "load_load2", "is_center_tap": false, "is_substation": false, "label": "Load: load_load2", "name": "load_load2", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load2\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = load_load2\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load2\u003cbr\u003ename = load_load2\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "id": "load_load5", "is_center_tap": false, "is_substation": false, "label": "Load: load_load5", "name": "load_load5", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load5\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = load_load5\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load5\u003cbr\u003ename = load_load5\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "id": "load_load1", "is_center_tap": false, "is_substation": false, "label": "Load: load_load1", "name": "load_load1", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load1\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = load_load1\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load1\u003cbr\u003ename = load_load1\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "id": "load_load4", "is_center_tap": false, "is_substation": false, "label": "Load: load_load4", "name": "load_load4", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load4\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = load_load4\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load4\u003cbr\u003ename = load_load4\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#9467bd", "feeder_name": "n457874_src", "id": "n623173", "is_substation": false, "is_substation_connection": false, "label": "Node: n623173", "name": "n623173", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n623173\u003c/b\u003e\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003eid = n623173\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n623173\u003cbr\u003ename = n623173\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}]);
        edges = new vis.DataSet([{"color": "#ff6800", "from": "n457874", "label": "NoneType: \n", "title": "\u003cb\u003eName=None\u003c/b\u003e\u003cbr\u003efrom = n457874\u003cbr\u003eto = Vsource.source\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "Vsource.source", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line0", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457874", "from_element": "n457874", "impedance_matrix": [], "is_substation": 0, "label": "Line: line0\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line0", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line0\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line0\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457874\u003cbr\u003efrom_element = n457874\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line0\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457875\u003cbr\u003eto_element = n457875\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n457875", "to_element": "n457875", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line5", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457880", "from_element": "n457879", "impedance_matrix": [], "is_substation": 0, "label": "Line: line5\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 19.87, "line_type": "overhead", "name": "line5", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line5\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line5\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457880\u003cbr\u003efrom_element = n457879\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.87\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line5\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457879\u003cbr\u003eto_element = n457880\u003cbr\u003eweight = 19.87\u003cbr\u003e", "to": "n457879", "to_element": "n457880", "weight": 19.87, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line6", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457880", "from_element": "n457880", "impedance_matrix": [], "is_substation": 0, "label": "Line: line6\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line6", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line6\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line6\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457880\u003cbr\u003efrom_element = n457880\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line6\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n737151\u003cbr\u003eto_element = n737151\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n737151", "to_element": "n737151", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line7", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457879", "from_element": "n457879", "impedance_matrix": [], "is_substation": 0, "label": "Line: line7\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 34.78, "line_type": "overhead", "name": "line7", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line7\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line7\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457879\u003cbr\u003efrom_element = n457879\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 34.78\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line7\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457887\u003cbr\u003eto_element = n457887\u003cbr\u003eweight = 34.78\u003cbr\u003e", "to": "n457887", "to_element": "n457887", "weight": 34.78, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line18", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457879", "from_element": "n457879", "impedance_matrix": [], "is_substation": 0, "label": "Line: line18\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 17.56, "line_type": "overhead", "name": "line18", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line18\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line18\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457879\u003cbr\u003efrom_element = n457879\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.56\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line18\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457889\u003cbr\u003eto_element = n457889\u003cbr\u003eweight = 17.56\u003cbr\u003e", "to": "n457889", "to_element": "n457889", "weight": 17.56, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line4", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457879", "from_element": "n457878", "impedance_matrix": [], "is_substation": 0, "label": "Line: line4\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 33.13, "line_type": "overhead", "name": "line4", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line4\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line4\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457879\u003cbr\u003efrom_element = n457878\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 33.13\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line4\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457878\u003cbr\u003eto_element = n457879\u003cbr\u003eweight = 33.13\u003cbr\u003e", "to": "n457878", "to_element": "n457879", "weight": 33.13, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line2", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457877", "from_element": "n457876", "impedance_matrix": [], "is_substation": 0, "label": "Line: line2\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 0.8, "line_type": "overhead", "name": "line2", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line2\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line2\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457877\u003cbr\u003efrom_element = n457876\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.8\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line2\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457876\u003cbr\u003eto_element = n457877\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n457876", "to_element": "n457877", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line3", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457877", "from_element": "n457877", "impedance_matrix": [], "is_substation": 0, "label": "Line: line3\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 0.5, "line_type": "overhead", "name": "line3", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line3\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line3\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457877\u003cbr\u003efrom_element = n457877\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line3\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457878\u003cbr\u003eto_element = n457878\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n457878", "to_element": "n457878", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.265, "R1": 0.279, "X0": 0.062, "X1": 0.062, "color": "#29ffce", "equipment": "Line", "equipment_name": "line1", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457876", "from_element": "n457875", "impedance_matrix": [], "is_substation": 0, "label": "Line: line1\nR1 = 0.279\nX1 = 0.062\nline_type = overhead\nnameclass = LV_240AL_XLPE_3\nnominal_voltage = 400.000\n", "length": 118.01, "line_type": "overhead", "name": "line1", "nameclass": "LV_240AL_XLPE_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line1\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.265\u003cbr\u003eR1 = 0.279\u003cbr\u003eX0 = 0.062\u003cbr\u003eX1 = 0.062\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line1\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457876\u003cbr\u003efrom_element = n457875\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 118.01\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line1\u003cbr\u003enameclass = LV_240AL_XLPE_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457875\u003cbr\u003eto_element = n457876\u003cbr\u003eweight = 118.01\u003cbr\u003e", "to": "n457875", "to_element": "n457876", "weight": 118.01, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line15", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457887", "from_element": "n457887", "impedance_matrix": [], "is_substation": 0, "label": "Line: line15\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 51.14, "line_type": "overhead", "name": "line15", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line15\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line15\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457887\u003cbr\u003efrom_element = n457887\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 51.14\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line15\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457888\u003cbr\u003eto_element = n457888\u003cbr\u003eweight = 51.14\u003cbr\u003e", "to": "n457888", "to_element": "n457888", "weight": 51.14, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line8", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457881", "from_element": "n457878", "impedance_matrix": [], "is_substation": 0, "label": "Line: line8\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 36.94, "line_type": "overhead", "name": "line8", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line8\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line8\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457881\u003cbr\u003efrom_element = n457878\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.94\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line8\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457878\u003cbr\u003eto_element = n457881\u003cbr\u003eweight = 36.94\u003cbr\u003e", "to": "n457878", "to_element": "n457881", "weight": 36.94, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line9", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457881", "from_element": "n457881", "impedance_matrix": [], "is_substation": 0, "label": "Line: line9\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 18.75, "line_type": "overhead", "name": "line9", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line9\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line9\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457881\u003cbr\u003efrom_element = n457881\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.75\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line9\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457882\u003cbr\u003eto_element = n457882\u003cbr\u003eweight = 18.75\u003cbr\u003e", "to": "n457882", "to_element": "n457882", "weight": 18.75, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line17", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457881", "from_element": "n457881", "impedance_matrix": [], "is_substation": 0, "label": "Line: line17\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 0.52, "line_type": "overhead", "name": "line17", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line17\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line17\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457881\u003cbr\u003efrom_element = n457881\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.52\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line17\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n737153\u003cbr\u003eto_element = n737153\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n737153", "to_element": "n737153", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line19", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457889", "from_element": "n457889", "impedance_matrix": [], "is_substation": 0, "label": "Line: line19\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line19", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line19\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line19\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457889\u003cbr\u003efrom_element = n457889\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line19\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n737154\u003cbr\u003eto_element = n737154\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n737154", "to_element": "n737154", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line13", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457886", "from_element": "n457885", "impedance_matrix": [], "is_substation": 0, "label": "Line: line13\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 42.71, "line_type": "overhead", "name": "line13", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line13\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line13\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457886\u003cbr\u003efrom_element = n457885\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 42.71\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line13\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457885\u003cbr\u003eto_element = n457886\u003cbr\u003eweight = 42.71\u003cbr\u003e", "to": "n457885", "to_element": "n457886", "weight": 42.71, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line14", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457886", "from_element": "n457886", "impedance_matrix": [], "is_substation": 0, "label": "Line: line14\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line14", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line14\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line14\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457886\u003cbr\u003efrom_element = n457886\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line14\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n737152\u003cbr\u003eto_element = n737152\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n737152", "to_element": "n737152", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line12", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457885", "from_element": "n457884", "impedance_matrix": [], "is_substation": 0, "label": "Line: line12\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 23.0, "line_type": "overhead", "name": "line12", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line12\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line12\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457885\u003cbr\u003efrom_element = n457884\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.0\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line12\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457884\u003cbr\u003eto_element = n457885\u003cbr\u003eweight = 23.0\u003cbr\u003e", "to": "n457884", "to_element": "n457885", "weight": 23.0, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line10", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457882", "from_element": "n457882", "impedance_matrix": [], "is_substation": 0, "label": "Line: line10\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 37.5, "line_type": "overhead", "name": "line10", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line10\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line10\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457882\u003cbr\u003efrom_element = n457882\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 37.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line10\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457883\u003cbr\u003eto_element = n457883\u003cbr\u003eweight = 37.5\u003cbr\u003e", "to": "n457883", "to_element": "n457883", "weight": 37.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line11", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457884", "from_element": "n457883", "impedance_matrix": [], "is_substation": 0, "label": "Line: line11\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 31.34, "line_type": "overhead", "name": "line11", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line11\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line11\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457884\u003cbr\u003efrom_element = n457883\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 31.34\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line11\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n457883\u003cbr\u003eto_element = n457884\u003cbr\u003eweight = 31.34\u003cbr\u003e", "to": "n457883", "to_element": "n457884", "weight": 31.34, "width": 8}, {"color": "#ceff29", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "from": "n457884", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load3", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load3\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457884\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load3\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load3\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load3", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#ceff29", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "from": "n457884", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load2", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load2\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457884\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load2\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load2\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load2", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#ceff29", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "from": "n457884", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load5", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load5\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457884\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load5\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load5\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load5", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#ceff29", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "from": "n457884", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load1", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load1\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457884\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load1\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load1\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load1", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#ceff29", "connecting_element": "n457884", "connection_type": "Y", "feeder_name": "n457874_src", "from": "n457884", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load4", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load4\u003c/b\u003e\u003cbr\u003econnecting_element = n457884\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457884\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load4\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load4\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load4", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.258, "R1": 0.258, "X0": 0.34, "X1": 0.34, "color": "#004cff", "equipment": "Line", "equipment_name": "line16", "faultrate": 0.1, "feeder_name": "n457874_src", "from": "n457888", "from_element": "n457888", "impedance_matrix": [], "is_substation": 0, "label": "Line: line16\nR1 = 0.258\nX1 = 0.340\nline_type = overhead\nnameclass = 7/4.4_Al_3\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line16", "nameclass": "7/4.4_Al_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line16\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.258\u003cbr\u003eR1 = 0.258\u003cbr\u003eX0 = 0.34\u003cbr\u003eX1 = 0.34\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line16\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n457874_src\u003cbr\u003efrom = n457888\u003cbr\u003efrom_element = n457888\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line16\u003cbr\u003enameclass = 7/4.4_Al_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n623173\u003cbr\u003eto_element = n623173\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n623173", "to_element": "n623173", "weight": 1, "width": 8}]);

        // adding nodes and edges to the graph
        data = {nodes: nodes, edges: edges};

        var options = {"configure": {"enabled": true, "filter": ["physics"]}, "nodes": {"borderWidth": 2, "borderWidthSelected": 4, "font": {"size": 7, "face": "tahoma"}}, "edges": {"color": {"inherit": true}, "font": {"size": 4, "face": "tahoma"}, "hoverWidth": 2, "shadow": {"enabled": true}, "smooth": {"type": "continuous", "forceDirection": "none"}, "width": 3}, "physics": {"forceAtlas2Based": {"gravitationalConstant": -52, "centralGravity": 0.005, "springLength": 20, "springConstant": 0.095, "damping": 1, "avoidOverlap": 0.35}, "maxVelocity": 150, "minVelocity": 0.75, "solver": "forceAtlas2Based"}};
        
        

        

        network = new vis.Network(container, data, options);

        


        

        return network;

    }

    drawGraph();

</script>
</body>
</html>