        edges = new vis.DataSet([{"color": "#b60000", "equipment": "PowerTransformer", "equipment_name": "trafo_75585177_75585177", "feeder_name": "", "from": "3093297", "from_element": "sourcebus_11000", "is_center_tap": false, "is_substation": false, "label": "PowerTransformer: trafo_75585177_75585177\n", "length": 0, "loadloss": 0.17000000000000004, "name": "trafo_75585177_75585177", "positions": [], "reactances": [1.6133333333333335], "substation_name": "", "title": "\u003cb\u003eName=trafo_75585177_75585177\u003c/b\u003e\u003cbr\u003eequipment = PowerTransformer\u003cbr\u003eequipment_name = trafo_75585177_75585177\u003cbr\u003efeeder_name = \u003cbr\u003efrom = 3093297\u003cbr\u003efrom_element = sourcebus_11000\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elength = 0\u003cbr\u003eloadloss = 0.17000000000000004\u003cbr\u003ename = trafo_75585177_75585177\u003cbr\u003epositions = []\u003cbr\u003ereactances = [1.6133333333333335]\u003cbr\u003esubstation_name = \u003cbr\u003eto = sourcebus_11000\u003cbr\u003eto_element = 3093297\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "sourcebus_11000", "to_element": "3093297", "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582394_3093297_3093047", "from": "3093297", "from_element": "3093047", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582394_3093297_3093047\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 14.300000190734863, "line_type": "cable", "name": "line_75582394_3093297_3093047", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582394_3093297_3093047\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582394_3093297_3093047\u003cbr\u003efrom = 3093297\u003cbr\u003efrom_element = 3093047\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582394_3093297_3093047\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093047\u003cbr\u003eto_element = 3093297\u003cbr\u003eweight = 14.300000190734863\u003cbr\u003e", "to": "3093047", "to_element": "3093297", "weight": 14.300000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582456_3091345_3093297", "from": "3093297", "from_element": "3093297", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582456_3091345_3093297\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 19.399999618530273, "line_type": "cable", "name": "line_75582456_3091345_3093297", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582456_3091345_3093297\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582456_3091345_3093297\u003cbr\u003efrom = 3093297\u003cbr\u003efrom_element = 3093297\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582456_3091345_3093297\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091345\u003cbr\u003eto_element = 3091345\u003cbr\u003eweight = 19.399999618530273\u003cbr\u003e", "to": "3091345", "to_element": "3091345", "weight": 19.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0008ff", "equipment": "Line", "equipment_name": "line_75582459_3093297_3093300", "from": "3093297", "from_element": "3093300", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582459_3093297_3093300\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 2P_Code1\nnominal_voltage = 0.400\n", "length": 16.399999618530273, "line_type": "cable", "name": "line_75582459_3093297_3093300", "nameclass": "2P_Code1", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582459_3093297_3093300\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582459_3093297_3093300\u003cbr\u003efrom = 3093297\u003cbr\u003efrom_element = 3093300\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582459_3093297_3093300\u003cbr\u003enameclass = 2P_Code1\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093300\u003cbr\u003eto_element = 3093297\u003cbr\u003eweight = 16.399999618530273\u003cbr\u003e", "to": "3093300", "to_element": "3093297", "weight": 16.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582780_3093297_3093045", "from": "3093297", "from_element": "3093045", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582780_3093297_3093045\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 33.0, "line_type": "cable", "name": "line_75582780_3093297_3093045", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582780_3093297_3093045\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582780_3093297_3093045\u003cbr\u003efrom = 3093297\u003cbr\u003efrom_element = 3093045\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 33.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582780_3093297_3093045\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093045\u003cbr\u003eto_element = 3093297\u003cbr\u003eweight = 33.0\u003cbr\u003e", "to": "3093045", "to_element": "3093297", "weight": 33.0, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582144_3093392_3093047", "from": "3093047", "from_element": "3093047", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582144_3093392_3093047\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 24.899999618530273, "line_type": "cable", "name": "line_75582144_3093392_3093047", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582144_3093392_3093047\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582144_3093392_3093047\u003cbr\u003efrom = 3093047\u003cbr\u003efrom_element = 3093047\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582144_3093392_3093047\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093392\u003cbr\u003eto_element = 3093392\u003cbr\u003eweight = 24.899999618530273\u003cbr\u003e", "to": "3093392", "to_element": "3093392", "weight": 24.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582207_3091345_3093106", "from": "3091345", "from_element": "3093106", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582207_3091345_3093106\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 6.400000095367432, "line_type": "cable", "name": "line_75582207_3091345_3093106", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582207_3091345_3093106\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582207_3091345_3093106\u003cbr\u003efrom = 3091345\u003cbr\u003efrom_element = 3093106\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 6.400000095367432\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582207_3091345_3093106\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093106\u003cbr\u003eto_element = 3091345\u003cbr\u003eweight = 6.400000095367432\u003cbr\u003e", "to": "3093106", "to_element": "3091345", "weight": 6.400000095367432}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582632_3091345_3093144", "from": "3091345", "from_element": "3093144", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582632_3091345_3093144\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 90.5999984741211, "line_type": "cable", "name": "line_75582632_3091345_3093144", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582632_3091345_3093144\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582632_3091345_3093144\u003cbr\u003efrom = 3091345\u003cbr\u003efrom_element = 3093144\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 90.5999984741211\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582632_3091345_3093144\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093144\u003cbr\u003eto_element = 3091345\u003cbr\u003eweight = 90.5999984741211\u003cbr\u003e", "to": "3093144", "to_element": "3091345", "weight": 90.5999984741211, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583619_3092052_3091345", "from": "3091345", "from_element": "3091345", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583619_3092052_3091345\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 32.099998474121094, "line_type": "cable", "name": "line_75583619_3092052_3091345", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583619_3092052_3091345\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583619_3092052_3091345\u003cbr\u003efrom = 3091345\u003cbr\u003efrom_element = 3091345\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 32.099998474121094\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583619_3092052_3091345\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092052\u003cbr\u003eto_element = 3092052\u003cbr\u003eweight = 32.099998474121094\u003cbr\u003e", "to": "3092052", "to_element": "3092052", "weight": 32.099998474121094}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584339_3092532_3091345", "from": "3091345", "from_element": "3091345", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584339_3092532_3091345\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 16.299999237060547, "line_type": "cable", "name": "line_75584339_3092532_3091345", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584339_3092532_3091345\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584339_3092532_3091345\u003cbr\u003efrom = 3091345\u003cbr\u003efrom_element = 3091345\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584339_3092532_3091345\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092532\u003cbr\u003eto_element = 3092532\u003cbr\u003eweight = 16.299999237060547\u003cbr\u003e", "to": "3092532", "to_element": "3092532", "weight": 16.299999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.2614, "X0": 1e-05, "X1": 0.3489, "capacitance_matrix": [], "color": "#0094ff", "equipment": "Line", "equipment_name": "line_75584710_3091345_3091259", "from": "3091345", "from_element": "3091259", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584710_3091345_3091259\nR1 = 0.261\nX1 = 0.349\nline_type = overhead\nnameclass = 3P_OH_Code9\nnominal_voltage = 0.400\n", "length": 39.5, "line_type": "overhead", "name": "line_75584710_3091345_3091259", "nameclass": "3P_OH_Code9", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584710_3091345_3091259\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.2614\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3489\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584710_3091345_3091259\u003cbr\u003efrom = 3091345\u003cbr\u003efrom_element = 3091259\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 39.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75584710_3091345_3091259\u003cbr\u003enameclass = 3P_OH_Code9\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091259\u003cbr\u003eto_element = 3091345\u003cbr\u003eweight = 39.5\u003cbr\u003e", "to": "3091259", "to_element": "3091345", "weight": 39.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584757_3092792_3091345", "from": "3091345", "from_element": "3091345", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584757_3092792_3091345\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 19.5, "line_type": "cable", "name": "line_75584757_3092792_3091345", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584757_3092792_3091345\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584757_3092792_3091345\u003cbr\u003efrom = 3091345\u003cbr\u003efrom_element = 3091345\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584757_3092792_3091345\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092792\u003cbr\u003eto_element = 3092792\u003cbr\u003eweight = 19.5\u003cbr\u003e", "to": "3092792", "to_element": "3092792", "weight": 19.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000b2", "equipment": "Line", "equipment_name": "line_75582208_3093300_3091074", "from": "3093300", "from_element": "3091074", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582208_3093300_3091074\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 2P_Code12\nnominal_voltage = 0.400\n", "length": 12.300000190734863, "line_type": "cable", "name": "line_75582208_3093300_3091074", "nameclass": "2P_Code12", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582208_3093300_3091074\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582208_3093300_3091074\u003cbr\u003efrom = 3093300\u003cbr\u003efrom_element = 3091074\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582208_3093300_3091074\u003cbr\u003enameclass = 2P_Code12\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091074\u003cbr\u003eto_element = 3093300\u003cbr\u003eweight = 12.300000190734863\u003cbr\u003e", "to": "3091074", "to_element": "3093300", "weight": 12.300000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.21, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffdb00", "equipment": "Line", "equipment_name": "line_75582142_3093585_3093045", "from": "3093045", "from_element": "3093045", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582142_3093585_3093045\nR1 = 1.210\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code5\nnominal_voltage = 0.400\n", "length": 4.900000095367432, "line_type": "cable", "name": "line_75582142_3093585_3093045", "nameclass": "3P_Code5", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582142_3093585_3093045\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.21\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582142_3093585_3093045\u003cbr\u003efrom = 3093045\u003cbr\u003efrom_element = 3093045\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 4.900000095367432\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582142_3093585_3093045\u003cbr\u003enameclass = 3P_Code5\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093585\u003cbr\u003eto_element = 3093585\u003cbr\u003eweight = 4.900000095367432\u003cbr\u003e", "to": "3093585", "to_element": "3093585", "weight": 4.900000095367432}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582493_3093045_3093326", "from": "3093045", "from_element": "3093326", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582493_3093045_3093326\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 47.0, "line_type": "cable", "name": "line_75582493_3093045_3093326", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582493_3093045_3093326\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582493_3093045_3093326\u003cbr\u003efrom = 3093045\u003cbr\u003efrom_element = 3093326\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 47.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582493_3093045_3093326\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093326\u003cbr\u003eto_element = 3093045\u003cbr\u003eweight = 47.0\u003cbr\u003e", "to": "3093326", "to_element": "3093045", "weight": 47.0, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582508_3093392_3093123", "from": "3093392", "from_element": "3093123", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582508_3093392_3093123\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 19.5, "line_type": "cable", "name": "line_75582508_3093392_3093123", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582508_3093392_3093123\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582508_3093392_3093123\u003cbr\u003efrom = 3093392\u003cbr\u003efrom_element = 3093123\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582508_3093392_3093123\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093123\u003cbr\u003eto_element = 3093392\u003cbr\u003eweight = 19.5\u003cbr\u003e", "to": "3093123", "to_element": "3093392", "weight": 19.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582605_3093733_3093392", "from": "3093392", "from_element": "3093392", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582605_3093733_3093392\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 33.29999923706055, "line_type": "cable", "name": "line_75582605_3093733_3093392", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582605_3093733_3093392\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582605_3093733_3093392\u003cbr\u003efrom = 3093392\u003cbr\u003efrom_element = 3093392\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 33.29999923706055\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582605_3093733_3093392\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093733\u003cbr\u003eto_element = 3093733\u003cbr\u003eweight = 33.29999923706055\u003cbr\u003e", "to": "3093733", "to_element": "3093733", "weight": 33.29999923706055}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.32, "X0": 1e-05, "X1": 0.063, "capacitance_matrix": [], "color": "#53ffa4", "equipment": "Line", "equipment_name": "line_75582224_3093330_3093123", "from": "3093123", "from_element": "3093123", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582224_3093330_3093123\nR1 = 0.320\nX1 = 0.063\nline_type = cable\nnameclass = 3P_Code3\nnominal_voltage = 0.400\n", "length": 4.900000095367432, "line_type": "cable", "name": "line_75582224_3093330_3093123", "nameclass": "3P_Code3", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582224_3093330_3093123\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.32\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.063\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582224_3093330_3093123\u003cbr\u003efrom = 3093123\u003cbr\u003efrom_element = 3093123\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 4.900000095367432\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582224_3093330_3093123\u003cbr\u003enameclass = 3P_Code3\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093330\u003cbr\u003eto_element = 3093330\u003cbr\u003eweight = 4.900000095367432\u003cbr\u003e", "to": "3093330", "to_element": "3093330", "weight": 4.900000095367432}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75582570_3093720_3093123", "from": "3093123", "from_element": "3093123", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582570_3093720_3093123\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 12.300000190734863, "line_type": "cable", "name": "line_75582570_3093720_3093123", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582570_3093720_3093123\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582570_3093720_3093123\u003cbr\u003efrom = 3093123\u003cbr\u003efrom_element = 3093123\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582570_3093720_3093123\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093720\u003cbr\u003eto_element = 3093720\u003cbr\u003eweight = 12.300000190734863\u003cbr\u003e", "to": "3093720", "to_element": "3093720", "weight": 12.300000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591908_3093937_3093733", "from": "3093733", "from_element": "3093733", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591908_3093937_3093733\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 20.055540387596757, "line_type": "cable", "name": "line_75591908_3093937_3093733", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591908_3093937_3093733\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591908_3093937_3093733\u003cbr\u003efrom = 3093733\u003cbr\u003efrom_element = 3093733\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.055540387596757\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591908_3093937_3093733\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093937\u003cbr\u003eto_element = 3093937\u003cbr\u003eweight = 20.055540387596757\u003cbr\u003e", "to": "3093937", "to_element": "3093937", "weight": 20.055540387596757}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591909_3093938_3093733", "from": "3093733", "from_element": "3093733", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591909_3093938_3093733\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 20.055540387596757, "line_type": "cable", "name": "line_75591909_3093938_3093733", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591909_3093938_3093733\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591909_3093938_3093733\u003cbr\u003efrom = 3093733\u003cbr\u003efrom_element = 3093733\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.055540387596757\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591909_3093938_3093733\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093938\u003cbr\u003eto_element = 3093938\u003cbr\u003eweight = 20.055540387596757\u003cbr\u003e", "to": "3093938", "to_element": "3093938", "weight": 20.055540387596757}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.32, "X0": 1e-05, "X1": 0.063, "capacitance_matrix": [], "color": "#53ffa4", "equipment": "Line", "equipment_name": "line_75582499_3093362_3093330", "from": "3093330", "from_element": "3093330", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582499_3093362_3093330\nR1 = 0.320\nX1 = 0.063\nline_type = cable\nnameclass = 3P_Code3\nnominal_voltage = 0.400\n", "length": 19.299999237060547, "line_type": "cable", "name": "line_75582499_3093362_3093330", "nameclass": "3P_Code3", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582499_3093362_3093330\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.32\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.063\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582499_3093362_3093330\u003cbr\u003efrom = 3093330\u003cbr\u003efrom_element = 3093330\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582499_3093362_3093330\u003cbr\u003enameclass = 3P_Code3\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093362\u003cbr\u003eto_element = 3093362\u003cbr\u003eweight = 19.299999237060547\u003cbr\u003e", "to": "3093362", "to_element": "3093362", "weight": 19.299999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591910_3093939_3093720", "from": "3093720", "from_element": "3093720", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591910_3093939_3093720\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 13.88126370322428, "line_type": "cable", "name": "line_75591910_3093939_3093720", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591910_3093939_3093720\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591910_3093939_3093720\u003cbr\u003efrom = 3093720\u003cbr\u003efrom_element = 3093720\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.88126370322428\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591910_3093939_3093720\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093939\u003cbr\u003eto_element = 3093939\u003cbr\u003eweight = 13.88126370322428\u003cbr\u003e", "to": "3093939", "to_element": "3093939", "weight": 13.88126370322428}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591911_3093940_3093720", "from": "3093720", "from_element": "3093720", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591911_3093940_3093720\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 9.289086607461263, "line_type": "cable", "name": "line_75591911_3093940_3093720", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591911_3093940_3093720\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591911_3093940_3093720\u003cbr\u003efrom = 3093720\u003cbr\u003efrom_element = 3093720\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.289086607461263\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591911_3093940_3093720\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093940\u003cbr\u003eto_element = 3093940\u003cbr\u003eweight = 9.289086607461263\u003cbr\u003e", "to": "3093940", "to_element": "3093940", "weight": 9.289086607461263}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.32, "X0": 1e-05, "X1": 0.063, "capacitance_matrix": [], "color": "#53ffa4", "equipment": "Line", "equipment_name": "line_75582548_3093048_3093362", "from": "3093362", "from_element": "3093362", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582548_3093048_3093362\nR1 = 0.320\nX1 = 0.063\nline_type = cable\nnameclass = 3P_Code3\nnominal_voltage = 0.400\n", "length": 3.5, "line_type": "cable", "name": "line_75582548_3093048_3093362", "nameclass": "3P_Code3", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582548_3093048_3093362\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.32\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.063\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582548_3093048_3093362\u003cbr\u003efrom = 3093362\u003cbr\u003efrom_element = 3093362\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 3.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582548_3093048_3093362\u003cbr\u003enameclass = 3P_Code3\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093048\u003cbr\u003eto_element = 3093048\u003cbr\u003eweight = 3.5\u003cbr\u003e", "to": "3093048", "to_element": "3093048", "weight": 3.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582579_3093723_3093362", "from": "3093362", "from_element": "3093362", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582579_3093723_3093362\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 58.70000076293945, "line_type": "cable", "name": "line_75582579_3093723_3093362", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582579_3093723_3093362\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582579_3093723_3093362\u003cbr\u003efrom = 3093362\u003cbr\u003efrom_element = 3093362\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 58.70000076293945\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582579_3093723_3093362\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093723\u003cbr\u003eto_element = 3093723\u003cbr\u003eweight = 58.70000076293945\u003cbr\u003e", "to": "3093723", "to_element": "3093723", "weight": 58.70000076293945}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.32, "X0": 1e-05, "X1": 0.063, "capacitance_matrix": [], "color": "#53ffa4", "equipment": "Line", "equipment_name": "line_75582145_3093253_3093048", "from": "3093048", "from_element": "3093048", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582145_3093253_3093048\nR1 = 0.320\nX1 = 0.063\nline_type = cable\nnameclass = 3P_Code3\nnominal_voltage = 0.400\n", "length": 3.200000047683716, "line_type": "cable", "name": "line_75582145_3093253_3093048", "nameclass": "3P_Code3", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582145_3093253_3093048\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.32\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.063\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582145_3093253_3093048\u003cbr\u003efrom = 3093048\u003cbr\u003efrom_element = 3093048\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 3.200000047683716\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582145_3093253_3093048\u003cbr\u003enameclass = 3P_Code3\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093253\u003cbr\u003eto_element = 3093253\u003cbr\u003eweight = 3.200000047683716\u003cbr\u003e", "to": "3093253", "to_element": "3093253", "weight": 3.200000047683716}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592162_3094191_3093723", "from": "3093723", "from_element": "3093723", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592162_3094191_3093723\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 8.229455024624672, "line_type": "cable", "name": "line_75592162_3094191_3093723", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592162_3094191_3093723\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592162_3094191_3093723\u003cbr\u003efrom = 3093723\u003cbr\u003efrom_element = 3093723\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 8.229455024624672\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592162_3094191_3093723\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094191\u003cbr\u003eto_element = 3094191\u003cbr\u003eweight = 8.229455024624672\u003cbr\u003e", "to": "3094191", "to_element": "3094191", "weight": 8.229455024624672}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582380_3093049_3093253", "from": "3093253", "from_element": "3093253", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582380_3093049_3093253\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 17.700000762939453, "line_type": "cable", "name": "line_75582380_3093049_3093253", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582380_3093049_3093253\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582380_3093049_3093253\u003cbr\u003efrom = 3093253\u003cbr\u003efrom_element = 3093253\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582380_3093049_3093253\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093049\u003cbr\u003eto_element = 3093049\u003cbr\u003eweight = 17.700000762939453\u003cbr\u003e", "to": "3093049", "to_element": "3093049", "weight": 17.700000762939453, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582700_3093566_3093253", "from": "3093253", "from_element": "3093253", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582700_3093566_3093253\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 11.5, "line_type": "cable", "name": "line_75582700_3093566_3093253", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582700_3093566_3093253\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582700_3093566_3093253\u003cbr\u003efrom = 3093253\u003cbr\u003efrom_element = 3093253\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582700_3093566_3093253\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093566\u003cbr\u003eto_element = 3093566\u003cbr\u003eweight = 11.5\u003cbr\u003e", "to": "3093566", "to_element": "3093566", "weight": 11.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.21, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffdb00", "equipment": "Line", "equipment_name": "line_75582146_3093156_3093049", "from": "3093049", "from_element": "3093049", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582146_3093156_3093049\nR1 = 1.210\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code5\nnominal_voltage = 0.400\n", "length": 33.5, "line_type": "cable", "name": "line_75582146_3093156_3093049", "nameclass": "3P_Code5", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582146_3093156_3093049\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.21\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582146_3093156_3093049\u003cbr\u003efrom = 3093049\u003cbr\u003efrom_element = 3093049\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 33.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582146_3093156_3093049\u003cbr\u003enameclass = 3P_Code5\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093156\u003cbr\u003eto_element = 3093156\u003cbr\u003eweight = 33.5\u003cbr\u003e", "to": "3093156", "to_element": "3093156", "weight": 33.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582500_3093187_3093049", "from": "3093049", "from_element": "3093049", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582500_3093187_3093049\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 23.200000762939453, "line_type": "cable", "name": "line_75582500_3093187_3093049", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582500_3093187_3093049\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582500_3093187_3093049\u003cbr\u003efrom = 3093049\u003cbr\u003efrom_element = 3093049\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582500_3093187_3093049\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093187\u003cbr\u003eto_element = 3093187\u003cbr\u003eweight = 23.200000762939453\u003cbr\u003e", "to": "3093187", "to_element": "3093187", "weight": 23.200000762939453, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592319_3094348_3093049", "from": "3093049", "from_element": "3093049", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592319_3094348_3093049\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 15.291757911034203, "line_type": "cable", "name": "line_75592319_3094348_3093049", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592319_3094348_3093049\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592319_3094348_3093049\u003cbr\u003efrom = 3093049\u003cbr\u003efrom_element = 3093049\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.291757911034203\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592319_3094348_3093049\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094348\u003cbr\u003eto_element = 3094348\u003cbr\u003eweight = 15.291757911034203\u003cbr\u003e", "to": "3094348", "to_element": "3094348", "weight": 15.291757911034203}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582897_3093829_3093566", "from": "3093566", "from_element": "3093566", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582897_3093829_3093566\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 21.0, "line_type": "cable", "name": "line_75582897_3093829_3093566", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582897_3093829_3093566\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582897_3093829_3093566\u003cbr\u003efrom = 3093566\u003cbr\u003efrom_element = 3093566\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582897_3093829_3093566\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093829\u003cbr\u003eto_element = 3093829\u003cbr\u003eweight = 21.0\u003cbr\u003e", "to": "3093829", "to_element": "3093829", "weight": 21.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75582262_3093628_3093156", "from": "3093156", "from_element": "3093156", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582262_3093628_3093156\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 15.300000190734863, "line_type": "cable", "name": "line_75582262_3093628_3093156", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582262_3093628_3093156\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582262_3093628_3093156\u003cbr\u003efrom = 3093156\u003cbr\u003efrom_element = 3093156\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582262_3093628_3093156\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093628\u003cbr\u003eto_element = 3093628\u003cbr\u003eweight = 15.300000190734863\u003cbr\u003e", "to": "3093628", "to_element": "3093628", "weight": 15.300000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.21, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ebff0c", "equipment": "Line", "equipment_name": "line_75582615_3093736_3093156", "from": "3093156", "from_element": "3093156", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582615_3093736_3093156\nR1 = 1.210\nX1 = 0.249\nline_type = cable\nnameclass = 1P_Code7\nnominal_voltage = 0.400\n", "length": 19.100000381469727, "line_type": "cable", "name": "line_75582615_3093736_3093156", "nameclass": "1P_Code7", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582615_3093736_3093156\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.21\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582615_3093736_3093156\u003cbr\u003efrom = 3093156\u003cbr\u003efrom_element = 3093156\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582615_3093736_3093156\u003cbr\u003enameclass = 1P_Code7\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093736\u003cbr\u003eto_element = 3093736\u003cbr\u003eweight = 19.100000381469727\u003cbr\u003e", "to": "3093736", "to_element": "3093736", "weight": 19.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592317_3094346_3093156", "from": "3093156", "from_element": "3093156", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592317_3094346_3093156\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 9.667725960814733, "line_type": "cable", "name": "line_75592317_3094346_3093156", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592317_3094346_3093156\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592317_3094346_3093156\u003cbr\u003efrom = 3093156\u003cbr\u003efrom_element = 3093156\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.667725960814733\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592317_3094346_3093156\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094346\u003cbr\u003eto_element = 3094346\u003cbr\u003eweight = 9.667725960814733\u003cbr\u003e", "to": "3094346", "to_element": "3094346", "weight": 9.667725960814733}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75582297_3093640_3093187", "from": "3093187", "from_element": "3093187", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582297_3093640_3093187\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 29.399999618530273, "line_type": "cable", "name": "line_75582297_3093640_3093187", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582297_3093640_3093187\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582297_3093640_3093187\u003cbr\u003efrom = 3093187\u003cbr\u003efrom_element = 3093187\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582297_3093640_3093187\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093640\u003cbr\u003eto_element = 3093640\u003cbr\u003eweight = 29.399999618530273\u003cbr\u003e", "to": "3093640", "to_element": "3093640", "weight": 29.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75582460_3093687_3093187", "from": "3093187", "from_element": "3093187", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582460_3093687_3093187\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 26.600000381469727, "line_type": "cable", "name": "line_75582460_3093687_3093187", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582460_3093687_3093187\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582460_3093687_3093187\u003cbr\u003efrom = 3093187\u003cbr\u003efrom_element = 3093187\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582460_3093687_3093187\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093687\u003cbr\u003eto_element = 3093687\u003cbr\u003eweight = 26.600000381469727\u003cbr\u003e", "to": "3093687", "to_element": "3093687", "weight": 26.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.21, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ebff0c", "equipment": "Line", "equipment_name": "line_75582494_3093187_3093050", "from": "3093187", "from_element": "3093050", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582494_3093187_3093050\nR1 = 1.210\nX1 = 0.249\nline_type = cable\nnameclass = 1P_Code7\nnominal_voltage = 0.400\n", "length": 33.5, "line_type": "cable", "name": "line_75582494_3093187_3093050", "nameclass": "1P_Code7", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582494_3093187_3093050\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.21\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582494_3093187_3093050\u003cbr\u003efrom = 3093187\u003cbr\u003efrom_element = 3093050\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 33.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582494_3093187_3093050\u003cbr\u003enameclass = 1P_Code7\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093050\u003cbr\u003eto_element = 3093187\u003cbr\u003eweight = 33.5\u003cbr\u003e", "to": "3093050", "to_element": "3093187", "weight": 33.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582635_3093157_3093187", "from": "3093187", "from_element": "3093187", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582635_3093157_3093187\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 8.5, "line_type": "cable", "name": "line_75582635_3093157_3093187", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582635_3093157_3093187\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582635_3093157_3093187\u003cbr\u003efrom = 3093187\u003cbr\u003efrom_element = 3093187\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 8.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582635_3093157_3093187\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093157\u003cbr\u003eto_element = 3093157\u003cbr\u003eweight = 8.5\u003cbr\u003e", "to": "3093157", "to_element": "3093157", "weight": 8.5, "width": 8}, {"color": "#ed0400", "connecting_element": "3094348", "from": "3094348", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587721", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587721\u003c/b\u003e\u003cbr\u003econnecting_element = 3094348\u003cbr\u003efrom = 3094348\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587721\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587721\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587721", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591912_3093941_3093628", "from": "3093628", "from_element": "3093628", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591912_3093941_3093628\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 11.553872641055383, "line_type": "cable", "name": "line_75591912_3093941_3093628", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591912_3093941_3093628\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591912_3093941_3093628\u003cbr\u003efrom = 3093628\u003cbr\u003efrom_element = 3093628\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.553872641055383\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591912_3093941_3093628\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093941\u003cbr\u003eto_element = 3093941\u003cbr\u003eweight = 11.553872641055383\u003cbr\u003e", "to": "3093941", "to_element": "3093941", "weight": 11.553872641055383}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591913_3093942_3093736", "from": "3093736", "from_element": "3093736", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591913_3093942_3093736\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 13.629036878577072, "line_type": "cable", "name": "line_75591913_3093942_3093736", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591913_3093942_3093736\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591913_3093942_3093736\u003cbr\u003efrom = 3093736\u003cbr\u003efrom_element = 3093736\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.629036878577072\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591913_3093942_3093736\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093942\u003cbr\u003eto_element = 3093942\u003cbr\u003eweight = 13.629036878577072\u003cbr\u003e", "to": "3093942", "to_element": "3093942", "weight": 13.629036878577072}, {"color": "#ed0400", "connecting_element": "3094346", "from": "3094346", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587715", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587715\u003c/b\u003e\u003cbr\u003econnecting_element = 3094346\u003cbr\u003efrom = 3094346\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587715\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587715\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587715", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093941", "from": "3093941", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585611", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585611\u003c/b\u003e\u003cbr\u003econnecting_element = 3093941\u003cbr\u003efrom = 3093941\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585611\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585611\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585611", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093942", "from": "3093942", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585612", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585612\u003c/b\u003e\u003cbr\u003econnecting_element = 3093942\u003cbr\u003efrom = 3093942\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585612\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585612\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585612", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591914_3093943_3093640", "from": "3093640", "from_element": "3093640", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591914_3093943_3093640\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 19.837736892447463, "line_type": "cable", "name": "line_75591914_3093943_3093640", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591914_3093943_3093640\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591914_3093943_3093640\u003cbr\u003efrom = 3093640\u003cbr\u003efrom_element = 3093640\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.837736892447463\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591914_3093943_3093640\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093943\u003cbr\u003eto_element = 3093943\u003cbr\u003eweight = 19.837736892447463\u003cbr\u003e", "to": "3093943", "to_element": "3093943", "weight": 19.837736892447463}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffae00", "equipment": "Line", "equipment_name": "line_75582147_3093587_3093050", "from": "3093050", "from_element": "3093050", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582147_3093587_3093050\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 1P_Code8\nnominal_voltage = 0.400\n", "length": 19.899999618530273, "line_type": "cable", "name": "line_75582147_3093587_3093050", "nameclass": "1P_Code8", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582147_3093587_3093050\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582147_3093587_3093050\u003cbr\u003efrom = 3093050\u003cbr\u003efrom_element = 3093050\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582147_3093587_3093050\u003cbr\u003enameclass = 1P_Code8\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093587\u003cbr\u003eto_element = 3093587\u003cbr\u003eweight = 19.899999618530273\u003cbr\u003e", "to": "3093587", "to_element": "3093587", "weight": 19.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591917_3093946_3093050", "from": "3093050", "from_element": "3093050", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591917_3093946_3093050\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 12.015112827171595, "line_type": "cable", "name": "line_75591917_3093946_3093050", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591917_3093946_3093050\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591917_3093946_3093050\u003cbr\u003efrom = 3093050\u003cbr\u003efrom_element = 3093050\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.015112827171595\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591917_3093946_3093050\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093946\u003cbr\u003eto_element = 3093946\u003cbr\u003eweight = 12.015112827171595\u003cbr\u003e", "to": "3093946", "to_element": "3093946", "weight": 12.015112827171595}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582263_3093051_3093157", "from": "3093157", "from_element": "3093157", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582263_3093051_3093157\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 24.200000762939453, "line_type": "cable", "name": "line_75582263_3093051_3093157", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582263_3093051_3093157\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582263_3093051_3093157\u003cbr\u003efrom = 3093157\u003cbr\u003efrom_element = 3093157\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582263_3093051_3093157\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093051\u003cbr\u003eto_element = 3093051\u003cbr\u003eweight = 24.200000762939453\u003cbr\u003e", "to": "3093051", "to_element": "3093051", "weight": 24.200000762939453, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582803_3093794_3093157", "from": "3093157", "from_element": "3093157", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582803_3093794_3093157\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 16.299999237060547, "line_type": "cable", "name": "line_75582803_3093794_3093157", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582803_3093794_3093157\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582803_3093794_3093157\u003cbr\u003efrom = 3093157\u003cbr\u003efrom_element = 3093157\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582803_3093794_3093157\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093794\u003cbr\u003eto_element = 3093794\u003cbr\u003eweight = 16.299999237060547\u003cbr\u003e", "to": "3093794", "to_element": "3093794", "weight": 16.299999237060547}, {"color": "#ed0400", "connecting_element": "3093943", "from": "3093943", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585613", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585613\u003c/b\u003e\u003cbr\u003econnecting_element = 3093943\u003cbr\u003efrom = 3093943\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585613\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585613\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585613", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591915_3093944_3093587", "from": "3093587", "from_element": "3093587", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591915_3093944_3093587\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 14.310490950747175, "line_type": "cable", "name": "line_75591915_3093944_3093587", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591915_3093944_3093587\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591915_3093944_3093587\u003cbr\u003efrom = 3093587\u003cbr\u003efrom_element = 3093587\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.310490950747175\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591915_3093944_3093587\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093944\u003cbr\u003eto_element = 3093944\u003cbr\u003eweight = 14.310490950747175\u003cbr\u003e", "to": "3093944", "to_element": "3093944", "weight": 14.310490950747175}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591916_3093945_3093587", "from": "3093587", "from_element": "3093587", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591916_3093945_3093587\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 13.484219267612685, "line_type": "cable", "name": "line_75591916_3093945_3093587", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591916_3093945_3093587\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591916_3093945_3093587\u003cbr\u003efrom = 3093587\u003cbr\u003efrom_element = 3093587\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.484219267612685\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591916_3093945_3093587\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093945\u003cbr\u003eto_element = 3093945\u003cbr\u003eweight = 13.484219267612685\u003cbr\u003e", "to": "3093945", "to_element": "3093945", "weight": 13.484219267612685}, {"color": "#ed0400", "connecting_element": "3093946", "from": "3093946", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585616", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585616\u003c/b\u003e\u003cbr\u003econnecting_element = 3093946\u003cbr\u003efrom = 3093946\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585616\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585616\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585616", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093944", "from": "3093944", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585614", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585614\u003c/b\u003e\u003cbr\u003econnecting_element = 3093944\u003cbr\u003efrom = 3093944\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585614\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585614\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585614", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093944", "from": "3093944", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588926_nmi_elem_75588926", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588926_nmi_elem_75588926\u003c/b\u003e\u003cbr\u003econnecting_element = 3093944\u003cbr\u003efrom = 3093944\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588926_nmi_elem_75588926\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588926_nmi_elem_75588926\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588926_nmi_elem_75588926", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093945", "from": "3093945", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585615", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585615\u003c/b\u003e\u003cbr\u003econnecting_element = 3093945\u003cbr\u003efrom = 3093945\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585615\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585615\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585615", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093945", "from": "3093945", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588927_nmi_elem_75588927", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588927_nmi_elem_75588927\u003c/b\u003e\u003cbr\u003econnecting_element = 3093945\u003cbr\u003efrom = 3093945\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588927_nmi_elem_75588927\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588927_nmi_elem_75588927\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588927_nmi_elem_75588927", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582148_3093476_3093051", "from": "3093051", "from_element": "3093051", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582148_3093476_3093051\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 40.70000076293945, "line_type": "cable", "name": "line_75582148_3093476_3093051", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582148_3093476_3093051\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582148_3093476_3093051\u003cbr\u003efrom = 3093051\u003cbr\u003efrom_element = 3093051\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 40.70000076293945\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582148_3093476_3093051\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093476\u003cbr\u003eto_element = 3093476\u003cbr\u003eweight = 40.70000076293945\u003cbr\u003e", "to": "3093476", "to_element": "3093476", "weight": 40.70000076293945, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591918_3093947_3093051", "from": "3093051", "from_element": "3093051", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591918_3093947_3093051\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 18.852026422528443, "line_type": "cable", "name": "line_75591918_3093947_3093051", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591918_3093947_3093051\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591918_3093947_3093051\u003cbr\u003efrom = 3093051\u003cbr\u003efrom_element = 3093051\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.852026422528443\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591918_3093947_3093051\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093947\u003cbr\u003eto_element = 3093947\u003cbr\u003eweight = 18.852026422528443\u003cbr\u003e", "to": "3093947", "to_element": "3093947", "weight": 18.852026422528443}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592159_3094188_3093794", "from": "3093794", "from_element": "3093794", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592159_3094188_3093794\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 26.942644325574417, "line_type": "cable", "name": "line_75592159_3094188_3093794", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592159_3094188_3093794\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592159_3094188_3093794\u003cbr\u003efrom = 3093794\u003cbr\u003efrom_element = 3093794\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.942644325574417\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592159_3094188_3093794\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094188\u003cbr\u003eto_element = 3094188\u003cbr\u003eweight = 26.942644325574417\u003cbr\u003e", "to": "3094188", "to_element": "3094188", "weight": 26.942644325574417}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592160_3094189_3093794", "from": "3093794", "from_element": "3093794", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592160_3094189_3093794\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 16.47206936799282, "line_type": "cable", "name": "line_75592160_3094189_3093794", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592160_3094189_3093794\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592160_3094189_3093794\u003cbr\u003efrom = 3093794\u003cbr\u003efrom_element = 3093794\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.47206936799282\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592160_3094189_3093794\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094189\u003cbr\u003eto_element = 3094189\u003cbr\u003eweight = 16.47206936799282\u003cbr\u003e", "to": "3094189", "to_element": "3094189", "weight": 16.47206936799282}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592161_3094190_3093794", "from": "3093794", "from_element": "3093794", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592161_3094190_3093794\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 25.054561705373484, "line_type": "cable", "name": "line_75592161_3094190_3093794", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592161_3094190_3093794\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592161_3094190_3093794\u003cbr\u003efrom = 3093794\u003cbr\u003efrom_element = 3093794\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.054561705373484\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592161_3094190_3093794\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094190\u003cbr\u003eto_element = 3094190\u003cbr\u003eweight = 25.054561705373484\u003cbr\u003e", "to": "3094190", "to_element": "3094190", "weight": 25.054561705373484}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582750_3093778_3093476", "from": "3093476", "from_element": "3093476", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582750_3093778_3093476\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 17.299999237060547, "line_type": "cable", "name": "line_75582750_3093778_3093476", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582750_3093778_3093476\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582750_3093778_3093476\u003cbr\u003efrom = 3093476\u003cbr\u003efrom_element = 3093476\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582750_3093778_3093476\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093778\u003cbr\u003eto_element = 3093778\u003cbr\u003eweight = 17.299999237060547\u003cbr\u003e", "to": "3093778", "to_element": "3093778", "weight": 17.299999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582801_3093792_3093476", "from": "3093476", "from_element": "3093476", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582801_3093792_3093476\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 17.799999237060547, "line_type": "cable", "name": "line_75582801_3093792_3093476", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582801_3093792_3093476\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582801_3093792_3093476\u003cbr\u003efrom = 3093476\u003cbr\u003efrom_element = 3093476\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582801_3093792_3093476\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093792\u003cbr\u003eto_element = 3093792\u003cbr\u003eweight = 17.799999237060547\u003cbr\u003e", "to": "3093792", "to_element": "3093792", "weight": 17.799999237060547}, {"color": "#ed0400", "connecting_element": "3093947", "from": "3093947", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585617", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585617\u003c/b\u003e\u003cbr\u003econnecting_element = 3093947\u003cbr\u003efrom = 3093947\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585617\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585617\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585617", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592155_3094184_3093778", "from": "3093778", "from_element": "3093778", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592155_3094184_3093778\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 34.0720349589732, "line_type": "cable", "name": "line_75592155_3094184_3093778", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592155_3094184_3093778\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592155_3094184_3093778\u003cbr\u003efrom = 3093778\u003cbr\u003efrom_element = 3093778\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 34.0720349589732\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592155_3094184_3093778\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094184\u003cbr\u003eto_element = 3094184\u003cbr\u003eweight = 34.0720349589732\u003cbr\u003e", "to": "3094184", "to_element": "3094184", "weight": 34.0720349589732}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592156_3094185_3093778", "from": "3093778", "from_element": "3093778", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592156_3094185_3093778\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 19.556322513775964, "line_type": "cable", "name": "line_75592156_3094185_3093778", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592156_3094185_3093778\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592156_3094185_3093778\u003cbr\u003efrom = 3093778\u003cbr\u003efrom_element = 3093778\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.556322513775964\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592156_3094185_3093778\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094185\u003cbr\u003eto_element = 3094185\u003cbr\u003eweight = 19.556322513775964\u003cbr\u003e", "to": "3094185", "to_element": "3094185", "weight": 19.556322513775964}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592157_3094186_3093778", "from": "3093778", "from_element": "3093778", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592157_3094186_3093778\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.366259611840007, "line_type": "cable", "name": "line_75592157_3094186_3093778", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592157_3094186_3093778\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592157_3094186_3093778\u003cbr\u003efrom = 3093778\u003cbr\u003efrom_element = 3093778\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.366259611840007\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592157_3094186_3093778\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094186\u003cbr\u003eto_element = 3094186\u003cbr\u003eweight = 23.366259611840007\u003cbr\u003e", "to": "3094186", "to_element": "3094186", "weight": 23.366259611840007}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592158_3094187_3093778", "from": "3093778", "from_element": "3093778", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592158_3094187_3093778\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 36.68054404211691, "line_type": "cable", "name": "line_75592158_3094187_3093778", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592158_3094187_3093778\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592158_3094187_3093778\u003cbr\u003efrom = 3093778\u003cbr\u003efrom_element = 3093778\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.68054404211691\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592158_3094187_3093778\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094187\u003cbr\u003eto_element = 3094187\u003cbr\u003eweight = 36.68054404211691\u003cbr\u003e", "to": "3094187", "to_element": "3094187", "weight": 36.68054404211691}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591919_3093948_3093792", "from": "3093792", "from_element": "3093792", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591919_3093948_3093792\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 25.72512866868285, "line_type": "cable", "name": "line_75591919_3093948_3093792", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591919_3093948_3093792\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591919_3093948_3093792\u003cbr\u003efrom = 3093792\u003cbr\u003efrom_element = 3093792\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.72512866868285\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591919_3093948_3093792\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093948\u003cbr\u003eto_element = 3093948\u003cbr\u003eweight = 25.72512866868285\u003cbr\u003e", "to": "3093948", "to_element": "3093948", "weight": 25.72512866868285}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591920_3093949_3093792", "from": "3093792", "from_element": "3093792", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591920_3093949_3093792\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 24.398894339343077, "line_type": "cable", "name": "line_75591920_3093949_3093792", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591920_3093949_3093792\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591920_3093949_3093792\u003cbr\u003efrom = 3093792\u003cbr\u003efrom_element = 3093792\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.398894339343077\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591920_3093949_3093792\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093949\u003cbr\u003eto_element = 3093949\u003cbr\u003eweight = 24.398894339343077\u003cbr\u003e", "to": "3093949", "to_element": "3093949", "weight": 24.398894339343077}, {"color": "#ed0400", "connecting_element": "3094184", "from": "3094184", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586209", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586209\u003c/b\u003e\u003cbr\u003econnecting_element = 3094184\u003cbr\u003efrom = 3094184\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586209\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586209\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586209", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094185", "from": "3094185", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586210", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586210\u003c/b\u003e\u003cbr\u003econnecting_element = 3094185\u003cbr\u003efrom = 3094185\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586210\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586210\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586210", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094185", "from": "3094185", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589522_nmi_elem_75589522", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589522_nmi_elem_75589522\u003c/b\u003e\u003cbr\u003econnecting_element = 3094185\u003cbr\u003efrom = 3094185\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589522_nmi_elem_75589522\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589522_nmi_elem_75589522\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589522_nmi_elem_75589522", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094186", "from": "3094186", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586211", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586211\u003c/b\u003e\u003cbr\u003econnecting_element = 3094186\u003cbr\u003efrom = 3094186\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586211\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586211\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586211", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094186", "from": "3094186", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589523_nmi_elem_75589523", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589523_nmi_elem_75589523\u003c/b\u003e\u003cbr\u003econnecting_element = 3094186\u003cbr\u003efrom = 3094186\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589523_nmi_elem_75589523\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589523_nmi_elem_75589523\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589523_nmi_elem_75589523", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094187", "from": "3094187", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586212", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586212\u003c/b\u003e\u003cbr\u003econnecting_element = 3094187\u003cbr\u003efrom = 3094187\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586212\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586212\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586212", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093948", "from": "3093948", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585618", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585618\u003c/b\u003e\u003cbr\u003econnecting_element = 3093948\u003cbr\u003efrom = 3093948\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585618\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585618\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585618", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093949", "from": "3093949", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585619", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585619\u003c/b\u003e\u003cbr\u003econnecting_element = 3093949\u003cbr\u003efrom = 3093949\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585619\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585619\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585619", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094188", "from": "3094188", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586213", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586213\u003c/b\u003e\u003cbr\u003econnecting_element = 3094188\u003cbr\u003efrom = 3094188\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586213\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586213\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586213", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094189", "from": "3094189", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586214", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586214\u003c/b\u003e\u003cbr\u003econnecting_element = 3094189\u003cbr\u003efrom = 3094189\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586214\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586214\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586214", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094190", "from": "3094190", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586215", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586215\u003c/b\u003e\u003cbr\u003econnecting_element = 3094190\u003cbr\u003efrom = 3094190\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586215\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586215\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586215", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592535_3094564_3093829", "from": "3093829", "from_element": "3093829", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592535_3094564_3093829\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.688584724540203, "line_type": "cable", "name": "line_75592535_3094564_3093829", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592535_3094564_3093829\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592535_3094564_3093829\u003cbr\u003efrom = 3093829\u003cbr\u003efrom_element = 3093829\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.688584724540203\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592535_3094564_3093829\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094564\u003cbr\u003eto_element = 3094564\u003cbr\u003eweight = 23.688584724540203\u003cbr\u003e", "to": "3094564", "to_element": "3094564", "weight": 23.688584724540203}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592538_3094567_3093829", "from": "3093829", "from_element": "3093829", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592538_3094567_3093829\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.688584724540203, "line_type": "cable", "name": "line_75592538_3094567_3093829", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592538_3094567_3093829\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592538_3094567_3093829\u003cbr\u003efrom = 3093829\u003cbr\u003efrom_element = 3093829\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.688584724540203\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592538_3094567_3093829\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094567\u003cbr\u003eto_element = 3094567\u003cbr\u003eweight = 23.688584724540203\u003cbr\u003e", "to": "3094567", "to_element": "3094567", "weight": 23.688584724540203}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592553_3094582_3093829", "from": "3093829", "from_element": "3093829", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592553_3094582_3093829\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.688584724540203, "line_type": "cable", "name": "line_75592553_3094582_3093829", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592553_3094582_3093829\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592553_3094582_3093829\u003cbr\u003efrom = 3093829\u003cbr\u003efrom_element = 3093829\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.688584724540203\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592553_3094582_3093829\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094582\u003cbr\u003eto_element = 3094582\u003cbr\u003eweight = 23.688584724540203\u003cbr\u003e", "to": "3094582", "to_element": "3094582", "weight": 23.688584724540203}, {"color": "#ed0400", "connecting_element": "3094564", "from": "3094564", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75588434", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75588434\u003c/b\u003e\u003cbr\u003econnecting_element = 3094564\u003cbr\u003efrom = 3094564\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75588434\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75588434\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75588434", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094567", "from": "3094567", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75588445", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75588445\u003c/b\u003e\u003cbr\u003econnecting_element = 3094567\u003cbr\u003efrom = 3094567\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75588445\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75588445\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75588445", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094582", "from": "3094582", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75588486", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75588486\u003c/b\u003e\u003cbr\u003econnecting_element = 3094582\u003cbr\u003efrom = 3094582\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75588486\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75588486\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75588486", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094191", "from": "3094191", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586216", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586216\u003c/b\u003e\u003cbr\u003econnecting_element = 3094191\u003cbr\u003efrom = 3094191\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586216\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586216\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586216", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093939", "from": "3093939", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585609", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585609\u003c/b\u003e\u003cbr\u003econnecting_element = 3093939\u003cbr\u003efrom = 3093939\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585609\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585609\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585609", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093940", "from": "3093940", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585610", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585610\u003c/b\u003e\u003cbr\u003econnecting_element = 3093940\u003cbr\u003efrom = 3093940\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585610\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585610\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585610", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093937", "from": "3093937", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585607", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585607\u003c/b\u003e\u003cbr\u003econnecting_element = 3093937\u003cbr\u003efrom = 3093937\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585607\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585607\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585607", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093938", "from": "3093938", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585608", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585608\u003c/b\u003e\u003cbr\u003econnecting_element = 3093938\u003cbr\u003efrom = 3093938\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585608\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585608\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585608", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0008ff", "equipment": "Line", "equipment_name": "line_75582248_3093145_3093144", "from": "3093144", "from_element": "3093144", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582248_3093145_3093144\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 2P_Code1\nnominal_voltage = 0.400\n", "length": 56.20000076293945, "line_type": "cable", "name": "line_75582248_3093145_3093144", "nameclass": "2P_Code1", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582248_3093145_3093144\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582248_3093145_3093144\u003cbr\u003efrom = 3093144\u003cbr\u003efrom_element = 3093144\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 56.20000076293945\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582248_3093145_3093144\u003cbr\u003enameclass = 2P_Code1\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093145\u003cbr\u003eto_element = 3093145\u003cbr\u003eweight = 56.20000076293945\u003cbr\u003e", "to": "3093145", "to_element": "3093145", "weight": 56.20000076293945, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591824_3093853_3093144", "from": "3093144", "from_element": "3093144", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591824_3093853_3093144\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 20.30723691805939, "line_type": "cable", "name": "line_75591824_3093853_3093144", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591824_3093853_3093144\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591824_3093853_3093144\u003cbr\u003efrom = 3093144\u003cbr\u003efrom_element = 3093144\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.30723691805939\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591824_3093853_3093144\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093853\u003cbr\u003eto_element = 3093853\u003cbr\u003eweight = 20.30723691805939\u003cbr\u003e", "to": "3093853", "to_element": "3093853", "weight": 20.30723691805939}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591825_3093854_3093144", "from": "3093144", "from_element": "3093144", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591825_3093854_3093144\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 20.30723691805939, "line_type": "cable", "name": "line_75591825_3093854_3093144", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591825_3093854_3093144\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591825_3093854_3093144\u003cbr\u003efrom = 3093144\u003cbr\u003efrom_element = 3093144\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.30723691805939\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591825_3093854_3093144\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093854\u003cbr\u003eto_element = 3093854\u003cbr\u003eweight = 20.30723691805939\u003cbr\u003e", "to": "3093854", "to_element": "3093854", "weight": 20.30723691805939}, {"color": "#ed0400", "connecting_element": "3092052", "from": "3092052", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585509", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585509\u003c/b\u003e\u003cbr\u003econnecting_element = 3092052\u003cbr\u003efrom = 3092052\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585509\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585509\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585509", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592258_3094287_3092052", "from": "3092052", "from_element": "3092052", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592258_3094287_3092052\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 16.005694245056457, "line_type": "cable", "name": "line_75592258_3094287_3092052", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592258_3094287_3092052\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592258_3094287_3092052\u003cbr\u003efrom = 3092052\u003cbr\u003efrom_element = 3092052\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.005694245056457\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592258_3094287_3092052\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094287\u003cbr\u003eto_element = 3094287\u003cbr\u003eweight = 16.005694245056457\u003cbr\u003e", "to": "3094287", "to_element": "3094287", "weight": 16.005694245056457}, {"color": "#ed0400", "connecting_element": "3092532", "from": "3092532", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586219", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586219\u003c/b\u003e\u003cbr\u003econnecting_element = 3092532\u003cbr\u003efrom = 3092532\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586219\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586219\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586219", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583399_3091853_3091259", "from": "3091259", "from_element": "3091259", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583399_3091853_3091259\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 36.20000076293945, "line_type": "cable", "name": "line_75583399_3091853_3091259", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583399_3091853_3091259\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583399_3091853_3091259\u003cbr\u003efrom = 3091259\u003cbr\u003efrom_element = 3091259\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.20000076293945\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583399_3091853_3091259\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091853\u003cbr\u003eto_element = 3091853\u003cbr\u003eweight = 36.20000076293945\u003cbr\u003e", "to": "3091853", "to_element": "3091853", "weight": 36.20000076293945}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583972_3092308_3091259", "from": "3091259", "from_element": "3091259", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583972_3092308_3091259\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 32.0, "line_type": "cable", "name": "line_75583972_3092308_3091259", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583972_3092308_3091259\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583972_3092308_3091259\u003cbr\u003efrom = 3091259\u003cbr\u003efrom_element = 3091259\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 32.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583972_3092308_3091259\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092308\u003cbr\u003eto_element = 3092308\u003cbr\u003eweight = 32.0\u003cbr\u003e", "to": "3092308", "to_element": "3092308", "weight": 32.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584224_3092455_3091259", "from": "3091259", "from_element": "3091259", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584224_3092455_3091259\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 15.800000190734863, "line_type": "cable", "name": "line_75584224_3092455_3091259", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584224_3092455_3091259\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584224_3092455_3091259\u003cbr\u003efrom = 3091259\u003cbr\u003efrom_element = 3091259\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584224_3092455_3091259\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092455\u003cbr\u003eto_element = 3092455\u003cbr\u003eweight = 15.800000190734863\u003cbr\u003e", "to": "3092455", "to_element": "3092455", "weight": 15.800000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.2614, "X0": 1e-05, "X1": 0.3489, "capacitance_matrix": [], "color": "#0094ff", "equipment": "Line", "equipment_name": "line_75584404_3091259_3091260", "from": "3091259", "from_element": "3091260", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584404_3091259_3091260\nR1 = 0.261\nX1 = 0.349\nline_type = overhead\nnameclass = 3P_OH_Code9\nnominal_voltage = 0.400\n", "length": 35.5, "line_type": "overhead", "name": "line_75584404_3091259_3091260", "nameclass": "3P_OH_Code9", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584404_3091259_3091260\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.2614\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3489\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584404_3091259_3091260\u003cbr\u003efrom = 3091259\u003cbr\u003efrom_element = 3091260\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 35.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75584404_3091259_3091260\u003cbr\u003enameclass = 3P_OH_Code9\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091260\u003cbr\u003eto_element = 3091259\u003cbr\u003eweight = 35.5\u003cbr\u003e", "to": "3091260", "to_element": "3091259", "weight": 35.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584509_3092634_3091259", "from": "3091259", "from_element": "3091259", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584509_3092634_3091259\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 19.399999618530273, "line_type": "cable", "name": "line_75584509_3092634_3091259", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584509_3092634_3091259\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584509_3092634_3091259\u003cbr\u003efrom = 3091259\u003cbr\u003efrom_element = 3091259\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584509_3092634_3091259\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092634\u003cbr\u003eto_element = 3092634\u003cbr\u003eweight = 19.399999618530273\u003cbr\u003e", "to": "3092634", "to_element": "3092634", "weight": 19.399999618530273}, {"color": "#ed0400", "connecting_element": "3092792", "from": "3092792", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586220", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586220\u003c/b\u003e\u003cbr\u003econnecting_element = 3092792\u003cbr\u003efrom = 3092792\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586220\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586220\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586220", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092792", "from": "3092792", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589532_nmi_elem_75589532", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589532_nmi_elem_75589532\u003c/b\u003e\u003cbr\u003econnecting_element = 3092792\u003cbr\u003efrom = 3092792\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589532_nmi_elem_75589532\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589532_nmi_elem_75589532\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589532_nmi_elem_75589532", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0008ff", "equipment": "Line", "equipment_name": "line_75582249_3093623_3093145", "from": "3093145", "from_element": "3093145", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582249_3093623_3093145\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 2P_Code1\nnominal_voltage = 0.400\n", "length": 52.099998474121094, "line_type": "cable", "name": "line_75582249_3093623_3093145", "nameclass": "2P_Code1", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582249_3093623_3093145\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582249_3093623_3093145\u003cbr\u003efrom = 3093145\u003cbr\u003efrom_element = 3093145\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 52.099998474121094\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582249_3093623_3093145\u003cbr\u003enameclass = 2P_Code1\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093623\u003cbr\u003eto_element = 3093623\u003cbr\u003eweight = 52.099998474121094\u003cbr\u003e", "to": "3093623", "to_element": "3093623", "weight": 52.099998474121094, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.32, "X0": 1e-05, "X1": 0.063, "capacitance_matrix": [], "color": "#30ffc7", "equipment": "Line", "equipment_name": "line_75582734_3093770_3093145", "from": "3093145", "from_element": "3093145", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582734_3093770_3093145\nR1 = 0.320\nX1 = 0.063\nline_type = cable\nnameclass = 2P_Code10\nnominal_voltage = 0.400\n", "length": 11.800000190734863, "line_type": "cable", "name": "line_75582734_3093770_3093145", "nameclass": "2P_Code10", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582734_3093770_3093145\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.32\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.063\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582734_3093770_3093145\u003cbr\u003efrom = 3093145\u003cbr\u003efrom_element = 3093145\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582734_3093770_3093145\u003cbr\u003enameclass = 2P_Code10\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093770\u003cbr\u003eto_element = 3093770\u003cbr\u003eweight = 11.800000190734863\u003cbr\u003e", "to": "3093770", "to_element": "3093770", "weight": 11.800000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591812_3093841_3093145", "from": "3093145", "from_element": "3093145", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591812_3093841_3093145\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 21.08639715542922, "line_type": "cable", "name": "line_75591812_3093841_3093145", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591812_3093841_3093145\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591812_3093841_3093145\u003cbr\u003efrom = 3093145\u003cbr\u003efrom_element = 3093145\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.08639715542922\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591812_3093841_3093145\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093841\u003cbr\u003eto_element = 3093841\u003cbr\u003eweight = 21.08639715542922\u003cbr\u003e", "to": "3093841", "to_element": "3093841", "weight": 21.08639715542922}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#c4ff33", "equipment": "Line", "equipment_name": "line_75591813_3093842_3093145", "from": "3093145", "from_element": "3093145", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591813_3093842_3093145\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 2P_Code11\nnominal_voltage = 0.400\n", "length": 20.33133918321301, "line_type": "cable", "name": "line_75591813_3093842_3093145", "nameclass": "2P_Code11", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591813_3093842_3093145\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591813_3093842_3093145\u003cbr\u003efrom = 3093145\u003cbr\u003efrom_element = 3093145\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.33133918321301\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591813_3093842_3093145\u003cbr\u003enameclass = 2P_Code11\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093842\u003cbr\u003eto_element = 3093842\u003cbr\u003eweight = 20.33133918321301\u003cbr\u003e", "to": "3093842", "to_element": "3093842", "weight": 20.33133918321301}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591814_3093843_3093145", "from": "3093145", "from_element": "3093145", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591814_3093843_3093145\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 20.33133918321301, "line_type": "cable", "name": "line_75591814_3093843_3093145", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591814_3093843_3093145\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591814_3093843_3093145\u003cbr\u003efrom = 3093145\u003cbr\u003efrom_element = 3093145\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.33133918321301\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591814_3093843_3093145\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093843\u003cbr\u003eto_element = 3093843\u003cbr\u003eweight = 20.33133918321301\u003cbr\u003e", "to": "3093843", "to_element": "3093843", "weight": 20.33133918321301}, {"color": "#ed0400", "connecting_element": "3093853", "from": "3093853", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585505", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585505\u003c/b\u003e\u003cbr\u003econnecting_element = 3093853\u003cbr\u003efrom = 3093853\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585505\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585505\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585505", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093854", "from": "3093854", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585506", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585506\u003c/b\u003e\u003cbr\u003econnecting_element = 3093854\u003cbr\u003efrom = 3093854\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585506\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585506\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585506", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.32, "X0": 1e-05, "X1": 0.063, "capacitance_matrix": [], "color": "#30ffc7", "equipment": "Line", "equipment_name": "line_75582784_3093623_3093046", "from": "3093623", "from_element": "3093046", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582784_3093623_3093046\nR1 = 0.320\nX1 = 0.063\nline_type = cable\nnameclass = 2P_Code10\nnominal_voltage = 0.400\n", "length": 37.599998474121094, "line_type": "cable", "name": "line_75582784_3093623_3093046", "nameclass": "2P_Code10", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582784_3093623_3093046\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.32\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.063\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582784_3093623_3093046\u003cbr\u003efrom = 3093623\u003cbr\u003efrom_element = 3093046\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 37.599998474121094\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582784_3093623_3093046\u003cbr\u003enameclass = 2P_Code10\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093046\u003cbr\u003eto_element = 3093623\u003cbr\u003eweight = 37.599998474121094\u003cbr\u003e", "to": "3093046", "to_element": "3093623", "weight": 37.599998474121094}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591815_3093844_3093623", "from": "3093623", "from_element": "3093623", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591815_3093844_3093623\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 28.509460271596904, "line_type": "cable", "name": "line_75591815_3093844_3093623", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591815_3093844_3093623\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591815_3093844_3093623\u003cbr\u003efrom = 3093623\u003cbr\u003efrom_element = 3093623\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 28.509460271596904\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591815_3093844_3093623\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093844\u003cbr\u003eto_element = 3093844\u003cbr\u003eweight = 28.509460271596904\u003cbr\u003e", "to": "3093844", "to_element": "3093844", "weight": 28.509460271596904}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591816_3093845_3093623", "from": "3093623", "from_element": "3093623", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591816_3093845_3093623\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.82433547895209, "line_type": "cable", "name": "line_75591816_3093845_3093623", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591816_3093845_3093623\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591816_3093845_3093623\u003cbr\u003efrom = 3093623\u003cbr\u003efrom_element = 3093623\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.82433547895209\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591816_3093845_3093623\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093845\u003cbr\u003eto_element = 3093845\u003cbr\u003eweight = 23.82433547895209\u003cbr\u003e", "to": "3093845", "to_element": "3093845", "weight": 23.82433547895209}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591810_3093839_3093770", "from": "3093770", "from_element": "3093770", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591810_3093839_3093770\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 15.38775669977506, "line_type": "cable", "name": "line_75591810_3093839_3093770", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591810_3093839_3093770\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591810_3093839_3093770\u003cbr\u003efrom = 3093770\u003cbr\u003efrom_element = 3093770\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.38775669977506\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591810_3093839_3093770\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093839\u003cbr\u003eto_element = 3093839\u003cbr\u003eweight = 15.38775669977506\u003cbr\u003e", "to": "3093839", "to_element": "3093839", "weight": 15.38775669977506}, {"color": "#ed0400", "connecting_element": "3093841", "from": "3093841", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585493", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585493\u003c/b\u003e\u003cbr\u003econnecting_element = 3093841\u003cbr\u003efrom = 3093841\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585493\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585493\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585493", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093842", "from": "3093842", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585494", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585494\u003c/b\u003e\u003cbr\u003econnecting_element = 3093842\u003cbr\u003efrom = 3093842\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585494\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585494\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585494", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093842", "from": "3093842", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588806_nmi_elem_75588806", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588806_nmi_elem_75588806\u003c/b\u003e\u003cbr\u003econnecting_element = 3093842\u003cbr\u003efrom = 3093842\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588806_nmi_elem_75588806\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588806_nmi_elem_75588806\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588806_nmi_elem_75588806", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093843", "from": "3093843", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585495", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585495\u003c/b\u003e\u003cbr\u003econnecting_element = 3093843\u003cbr\u003efrom = 3093843\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585495\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585495\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585495", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0008ff", "equipment": "Line", "equipment_name": "line_75582143_3093586_3093046", "from": "3093046", "from_element": "3093046", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582143_3093586_3093046\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 2P_Code1\nnominal_voltage = 0.400\n", "length": 32.70000076293945, "line_type": "cable", "name": "line_75582143_3093586_3093046", "nameclass": "2P_Code1", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582143_3093586_3093046\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582143_3093586_3093046\u003cbr\u003efrom = 3093046\u003cbr\u003efrom_element = 3093046\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 32.70000076293945\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582143_3093586_3093046\u003cbr\u003enameclass = 2P_Code1\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093586\u003cbr\u003eto_element = 3093586\u003cbr\u003eweight = 32.70000076293945\u003cbr\u003e", "to": "3093586", "to_element": "3093586", "weight": 32.70000076293945}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591809_3093838_3093046", "from": "3093046", "from_element": "3093046", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591809_3093838_3093046\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 52.07912085494657, "line_type": "cable", "name": "line_75591809_3093838_3093046", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591809_3093838_3093046\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591809_3093838_3093046\u003cbr\u003efrom = 3093046\u003cbr\u003efrom_element = 3093046\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 52.07912085494657\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591809_3093838_3093046\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093838\u003cbr\u003eto_element = 3093838\u003cbr\u003eweight = 52.07912085494657\u003cbr\u003e", "to": "3093838", "to_element": "3093838", "weight": 52.07912085494657}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591817_3093846_3093046", "from": "3093046", "from_element": "3093046", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591817_3093846_3093046\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 21.698015577391054, "line_type": "cable", "name": "line_75591817_3093846_3093046", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591817_3093846_3093046\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591817_3093846_3093046\u003cbr\u003efrom = 3093046\u003cbr\u003efrom_element = 3093046\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.698015577391054\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591817_3093846_3093046\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093846\u003cbr\u003eto_element = 3093846\u003cbr\u003eweight = 21.698015577391054\u003cbr\u003e", "to": "3093846", "to_element": "3093846", "weight": 21.698015577391054}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591820_3093849_3093046", "from": "3093046", "from_element": "3093046", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591820_3093849_3093046\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 20.99127259125056, "line_type": "cable", "name": "line_75591820_3093849_3093046", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591820_3093849_3093046\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591820_3093849_3093046\u003cbr\u003efrom = 3093046\u003cbr\u003efrom_element = 3093046\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.99127259125056\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591820_3093849_3093046\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093849\u003cbr\u003eto_element = 3093849\u003cbr\u003eweight = 20.99127259125056\u003cbr\u003e", "to": "3093849", "to_element": "3093849", "weight": 20.99127259125056}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591821_3093850_3093046", "from": "3093046", "from_element": "3093046", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591821_3093850_3093046\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 24.83645200077319, "line_type": "cable", "name": "line_75591821_3093850_3093046", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591821_3093850_3093046\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591821_3093850_3093046\u003cbr\u003efrom = 3093046\u003cbr\u003efrom_element = 3093046\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.83645200077319\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591821_3093850_3093046\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093850\u003cbr\u003eto_element = 3093850\u003cbr\u003eweight = 24.83645200077319\u003cbr\u003e", "to": "3093850", "to_element": "3093850", "weight": 24.83645200077319}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592441_3094470_3093046", "from": "3093046", "from_element": "3093046", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592441_3094470_3093046\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 22.245040818136413, "line_type": "cable", "name": "line_75592441_3094470_3093046", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592441_3094470_3093046\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592441_3094470_3093046\u003cbr\u003efrom = 3093046\u003cbr\u003efrom_element = 3093046\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.245040818136413\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592441_3094470_3093046\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094470\u003cbr\u003eto_element = 3094470\u003cbr\u003eweight = 22.245040818136413\u003cbr\u003e", "to": "3094470", "to_element": "3094470", "weight": 22.245040818136413}, {"color": "#ed0400", "connecting_element": "3093844", "from": "3093844", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585496", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585496\u003c/b\u003e\u003cbr\u003econnecting_element = 3093844\u003cbr\u003efrom = 3093844\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585496\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585496\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585496", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093845", "from": "3093845", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585497", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585497\u003c/b\u003e\u003cbr\u003econnecting_element = 3093845\u003cbr\u003efrom = 3093845\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585497\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585497\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585497", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093845", "from": "3093845", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588809_nmi_elem_75588809", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588809_nmi_elem_75588809\u003c/b\u003e\u003cbr\u003econnecting_element = 3093845\u003cbr\u003efrom = 3093845\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588809_nmi_elem_75588809\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588809_nmi_elem_75588809\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588809_nmi_elem_75588809", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591822_3093851_3093586", "from": "3093586", "from_element": "3093586", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591822_3093851_3093586\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 18.521168436876714, "line_type": "cable", "name": "line_75591822_3093851_3093586", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591822_3093851_3093586\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591822_3093851_3093586\u003cbr\u003efrom = 3093586\u003cbr\u003efrom_element = 3093586\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.521168436876714\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591822_3093851_3093586\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093851\u003cbr\u003eto_element = 3093851\u003cbr\u003eweight = 18.521168436876714\u003cbr\u003e", "to": "3093851", "to_element": "3093851", "weight": 18.521168436876714}, {"color": "#ed0400", "connecting_element": "3093838", "from": "3093838", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585488", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585488\u003c/b\u003e\u003cbr\u003econnecting_element = 3093838\u003cbr\u003efrom = 3093838\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585488\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585488\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585488", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093838", "from": "3093838", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588800_nmi_elem_75588800", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588800_nmi_elem_75588800\u003c/b\u003e\u003cbr\u003econnecting_element = 3093838\u003cbr\u003efrom = 3093838\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588800_nmi_elem_75588800\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588800_nmi_elem_75588800\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588800_nmi_elem_75588800", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093846", "from": "3093846", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585498", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585498\u003c/b\u003e\u003cbr\u003econnecting_element = 3093846\u003cbr\u003efrom = 3093846\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585498\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585498\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585498", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093849", "from": "3093849", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585501", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585501\u003c/b\u003e\u003cbr\u003econnecting_element = 3093849\u003cbr\u003efrom = 3093849\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585501\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585501\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585501", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093850", "from": "3093850", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585502", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585502\u003c/b\u003e\u003cbr\u003econnecting_element = 3093850\u003cbr\u003efrom = 3093850\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585502\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585502\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585502", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093850", "from": "3093850", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588814_nmi_elem_75588814", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588814_nmi_elem_75588814\u003c/b\u003e\u003cbr\u003econnecting_element = 3093850\u003cbr\u003efrom = 3093850\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588814_nmi_elem_75588814\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588814_nmi_elem_75588814\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588814_nmi_elem_75588814", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094470", "from": "3094470", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75588060", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75588060\u003c/b\u003e\u003cbr\u003econnecting_element = 3094470\u003cbr\u003efrom = 3094470\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75588060\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75588060\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75588060", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093851", "from": "3093851", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585503", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585503\u003c/b\u003e\u003cbr\u003econnecting_element = 3093851\u003cbr\u003efrom = 3093851\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585503\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585503\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585503", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093851", "from": "3093851", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588815_nmi_elem_75588815", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588815_nmi_elem_75588815\u003c/b\u003e\u003cbr\u003econnecting_element = 3093851\u003cbr\u003efrom = 3093851\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588815_nmi_elem_75588815\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588815_nmi_elem_75588815\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588815_nmi_elem_75588815", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093839", "from": "3093839", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585491", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585491\u003c/b\u003e\u003cbr\u003econnecting_element = 3093839\u003cbr\u003efrom = 3093839\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585491\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585491\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585491", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094287", "from": "3094287", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587536", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587536\u003c/b\u003e\u003cbr\u003econnecting_element = 3094287\u003cbr\u003efrom = 3094287\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587536\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587536\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587536", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3091853", "from": "3091853", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585507", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585507\u003c/b\u003e\u003cbr\u003econnecting_element = 3091853\u003cbr\u003efrom = 3091853\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585507\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585507\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585507", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591823_3093852_3091853", "from": "3091853", "from_element": "3091853", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591823_3093852_3091853\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 24.515771439213207, "line_type": "cable", "name": "line_75591823_3093852_3091853", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591823_3093852_3091853\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591823_3093852_3091853\u003cbr\u003efrom = 3091853\u003cbr\u003efrom_element = 3091853\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.515771439213207\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591823_3093852_3091853\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093852\u003cbr\u003eto_element = 3093852\u003cbr\u003eweight = 24.515771439213207\u003cbr\u003e", "to": "3093852", "to_element": "3093852", "weight": 24.515771439213207}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592500_3094529_3091853", "from": "3091853", "from_element": "3091853", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592500_3094529_3091853\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 24.515771439213207, "line_type": "cable", "name": "line_75592500_3094529_3091853", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592500_3094529_3091853\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592500_3094529_3091853\u003cbr\u003efrom = 3091853\u003cbr\u003efrom_element = 3091853\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.515771439213207\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592500_3094529_3091853\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094529\u003cbr\u003eto_element = 3094529\u003cbr\u003eweight = 24.515771439213207\u003cbr\u003e", "to": "3094529", "to_element": "3094529", "weight": 24.515771439213207}, {"color": "#ed0400", "connecting_element": "3092308", "from": "3092308", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585508", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585508\u003c/b\u003e\u003cbr\u003econnecting_element = 3092308\u003cbr\u003efrom = 3092308\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585508\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585508\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585508", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092455", "from": "3092455", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586221", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586221\u003c/b\u003e\u003cbr\u003econnecting_element = 3092455\u003cbr\u003efrom = 3092455\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586221\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586221\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586221", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.2614, "X0": 1e-05, "X1": 0.3489, "capacitance_matrix": [], "color": "#0094ff", "equipment": "Line", "equipment_name": "line_75583040_3091260_3091009", "from": "3091260", "from_element": "3091009", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583040_3091260_3091009\nR1 = 0.261\nX1 = 0.349\nline_type = overhead\nnameclass = 3P_OH_Code9\nnominal_voltage = 0.400\n", "length": 45.400001525878906, "line_type": "overhead", "name": "line_75583040_3091260_3091009", "nameclass": "3P_OH_Code9", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583040_3091260_3091009\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.2614\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3489\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583040_3091260_3091009\u003cbr\u003efrom = 3091260\u003cbr\u003efrom_element = 3091009\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 45.400001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583040_3091260_3091009\u003cbr\u003enameclass = 3P_OH_Code9\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091009\u003cbr\u003eto_element = 3091260\u003cbr\u003eweight = 45.400001525878906\u003cbr\u003e", "to": "3091009", "to_element": "3091260", "weight": 45.400001525878906, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583400_3091854_3091260", "from": "3091260", "from_element": "3091260", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583400_3091854_3091260\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 19.600000381469727, "line_type": "cable", "name": "line_75583400_3091854_3091260", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583400_3091854_3091260\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583400_3091854_3091260\u003cbr\u003efrom = 3091260\u003cbr\u003efrom_element = 3091260\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583400_3091854_3091260\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091854\u003cbr\u003eto_element = 3091854\u003cbr\u003eweight = 19.600000381469727\u003cbr\u003e", "to": "3091854", "to_element": "3091854", "weight": 19.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584824_3092831_3091260", "from": "3091260", "from_element": "3091260", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584824_3092831_3091260\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 21.700000762939453, "line_type": "cable", "name": "line_75584824_3092831_3091260", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584824_3092831_3091260\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584824_3092831_3091260\u003cbr\u003efrom = 3091260\u003cbr\u003efrom_element = 3091260\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584824_3092831_3091260\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092831\u003cbr\u003eto_element = 3092831\u003cbr\u003eweight = 21.700000762939453\u003cbr\u003e", "to": "3092831", "to_element": "3092831", "weight": 21.700000762939453}, {"color": "#ed0400", "connecting_element": "3092634", "from": "3092634", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586222", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586222\u003c/b\u003e\u003cbr\u003econnecting_element = 3092634\u003cbr\u003efrom = 3092634\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586222\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586222\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586222", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093852", "from": "3093852", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585504", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585504\u003c/b\u003e\u003cbr\u003econnecting_element = 3093852\u003cbr\u003efrom = 3093852\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585504\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585504\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585504", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094529", "from": "3094529", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75588283", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75588283\u003c/b\u003e\u003cbr\u003econnecting_element = 3094529\u003cbr\u003efrom = 3094529\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75588283\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75588283\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75588283", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583401_3091855_3091009", "from": "3091009", "from_element": "3091009", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583401_3091855_3091009\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 19.799999237060547, "line_type": "cable", "name": "line_75583401_3091855_3091009", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583401_3091855_3091009\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583401_3091855_3091009\u003cbr\u003efrom = 3091009\u003cbr\u003efrom_element = 3091009\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583401_3091855_3091009\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091855\u003cbr\u003eto_element = 3091855\u003cbr\u003eweight = 19.799999237060547\u003cbr\u003e", "to": "3091855", "to_element": "3091855", "weight": 19.799999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583772_3092186_3091009", "from": "3091009", "from_element": "3091009", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583772_3092186_3091009\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 28.100000381469727, "line_type": "cable", "name": "line_75583772_3092186_3091009", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583772_3092186_3091009\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583772_3092186_3091009\u003cbr\u003efrom = 3091009\u003cbr\u003efrom_element = 3091009\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 28.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583772_3092186_3091009\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092186\u003cbr\u003eto_element = 3092186\u003cbr\u003eweight = 28.100000381469727\u003cbr\u003e", "to": "3092186", "to_element": "3092186", "weight": 28.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584612_3092705_3091009", "from": "3091009", "from_element": "3091009", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584612_3092705_3091009\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 18.600000381469727, "line_type": "cable", "name": "line_75584612_3092705_3091009", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584612_3092705_3091009\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584612_3092705_3091009\u003cbr\u003efrom = 3091009\u003cbr\u003efrom_element = 3091009\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584612_3092705_3091009\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092705\u003cbr\u003eto_element = 3092705\u003cbr\u003eweight = 18.600000381469727\u003cbr\u003e", "to": "3092705", "to_element": "3092705", "weight": 18.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584754_3092790_3091009", "from": "3091009", "from_element": "3091009", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584754_3092790_3091009\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 38.099998474121094, "line_type": "cable", "name": "line_75584754_3092790_3091009", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584754_3092790_3091009\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584754_3092790_3091009\u003cbr\u003efrom = 3091009\u003cbr\u003efrom_element = 3091009\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 38.099998474121094\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584754_3092790_3091009\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092790\u003cbr\u003eto_element = 3092790\u003cbr\u003eweight = 38.099998474121094\u003cbr\u003e", "to": "3092790", "to_element": "3092790", "weight": 38.099998474121094}, {"color": "#ed0400", "connecting_element": "3091854", "from": "3091854", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586224", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586224\u003c/b\u003e\u003cbr\u003econnecting_element = 3091854\u003cbr\u003efrom = 3091854\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586224\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586224\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586224", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092831", "from": "3092831", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586223", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586223\u003c/b\u003e\u003cbr\u003econnecting_element = 3092831\u003cbr\u003efrom = 3092831\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586223\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586223\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586223", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3091855", "from": "3091855", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586226", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586226\u003c/b\u003e\u003cbr\u003econnecting_element = 3091855\u003cbr\u003efrom = 3091855\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586226\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586226\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586226", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092186", "from": "3092186", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585490", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585490\u003c/b\u003e\u003cbr\u003econnecting_element = 3092186\u003cbr\u003efrom = 3092186\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585490\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585490\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585490", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092186", "from": "3092186", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588802_nmi_elem_75588802", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588802_nmi_elem_75588802\u003c/b\u003e\u003cbr\u003econnecting_element = 3092186\u003cbr\u003efrom = 3092186\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588802_nmi_elem_75588802\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588802_nmi_elem_75588802\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588802_nmi_elem_75588802", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591811_3093840_3092186", "from": "3092186", "from_element": "3092186", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591811_3093840_3092186\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.962891024697605, "line_type": "cable", "name": "line_75591811_3093840_3092186", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591811_3093840_3092186\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591811_3093840_3092186\u003cbr\u003efrom = 3092186\u003cbr\u003efrom_element = 3092186\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.962891024697605\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591811_3093840_3092186\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093840\u003cbr\u003eto_element = 3093840\u003cbr\u003eweight = 23.962891024697605\u003cbr\u003e", "to": "3093840", "to_element": "3093840", "weight": 23.962891024697605}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592456_3094485_3092186", "from": "3092186", "from_element": "3092186", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592456_3094485_3092186\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.962891024697605, "line_type": "cable", "name": "line_75592456_3094485_3092186", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592456_3094485_3092186\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592456_3094485_3092186\u003cbr\u003efrom = 3092186\u003cbr\u003efrom_element = 3092186\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.962891024697605\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592456_3094485_3092186\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094485\u003cbr\u003eto_element = 3094485\u003cbr\u003eweight = 23.962891024697605\u003cbr\u003e", "to": "3094485", "to_element": "3094485", "weight": 23.962891024697605}, {"color": "#ed0400", "connecting_element": "3092705", "from": "3092705", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586225", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586225\u003c/b\u003e\u003cbr\u003econnecting_element = 3092705\u003cbr\u003efrom = 3092705\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586225\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586225\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586225", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092790", "from": "3092790", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585489", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585489\u003c/b\u003e\u003cbr\u003econnecting_element = 3092790\u003cbr\u003efrom = 3092790\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585489\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585489\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585489", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093840", "from": "3093840", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585492", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585492\u003c/b\u003e\u003cbr\u003econnecting_element = 3093840\u003cbr\u003efrom = 3093840\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585492\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585492\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585492", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093840", "from": "3093840", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588804_nmi_elem_75588804", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588804_nmi_elem_75588804\u003c/b\u003e\u003cbr\u003econnecting_element = 3093840\u003cbr\u003efrom = 3093840\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588804_nmi_elem_75588804\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588804_nmi_elem_75588804\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588804_nmi_elem_75588804", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094485", "from": "3094485", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75588131", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75588131\u003c/b\u003e\u003cbr\u003econnecting_element = 3094485\u003cbr\u003efrom = 3094485\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75588131\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75588131\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75588131", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75583117_3091731_3091074", "from": "3091074", "from_element": "3091074", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583117_3091731_3091074\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 12.100000381469727, "line_type": "cable", "name": "line_75583117_3091731_3091074", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583117_3091731_3091074\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583117_3091731_3091074\u003cbr\u003efrom = 3091074\u003cbr\u003efrom_element = 3091074\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583117_3091731_3091074\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091731\u003cbr\u003eto_element = 3091731\u003cbr\u003eweight = 12.100000381469727\u003cbr\u003e", "to": "3091731", "to_element": "3091731", "weight": 12.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.2614, "X0": 1e-05, "X1": 0.3489, "capacitance_matrix": [], "color": "#0064ff", "equipment": "Line", "equipment_name": "line_75583165_3091110_3091074", "from": "3091074", "from_element": "3091074", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583165_3091110_3091074\nR1 = 0.261\nX1 = 0.349\nline_type = overhead\nnameclass = 2P_OH_Code14\nnominal_voltage = 0.400\n", "length": 46.5, "line_type": "overhead", "name": "line_75583165_3091110_3091074", "nameclass": "2P_OH_Code14", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583165_3091110_3091074\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.2614\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3489\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583165_3091110_3091074\u003cbr\u003efrom = 3091074\u003cbr\u003efrom_element = 3091074\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 46.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583165_3091110_3091074\u003cbr\u003enameclass = 2P_OH_Code14\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091110\u003cbr\u003eto_element = 3091110\u003cbr\u003eweight = 46.5\u003cbr\u003e", "to": "3091110", "to_element": "3091110", "weight": 46.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.2614, "X0": 1e-05, "X1": 0.3489, "capacitance_matrix": [], "color": "#0064ff", "equipment": "Line", "equipment_name": "line_75583234_3091074_3091163", "from": "3091074", "from_element": "3091163", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583234_3091074_3091163\nR1 = 0.261\nX1 = 0.349\nline_type = overhead\nnameclass = 2P_OH_Code14\nnominal_voltage = 0.400\n", "length": 48.900001525878906, "line_type": "overhead", "name": "line_75583234_3091074_3091163", "nameclass": "2P_OH_Code14", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583234_3091074_3091163\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.2614\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3489\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583234_3091074_3091163\u003cbr\u003efrom = 3091074\u003cbr\u003efrom_element = 3091163\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 48.900001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583234_3091074_3091163\u003cbr\u003enameclass = 2P_OH_Code14\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091163\u003cbr\u003eto_element = 3091074\u003cbr\u003eweight = 48.900001525878906\u003cbr\u003e", "to": "3091163", "to_element": "3091074", "weight": 48.900001525878906, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591826_3093855_3091731", "from": "3091731", "from_element": "3091731", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591826_3093855_3091731\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 14.558613670655628, "line_type": "cable", "name": "line_75591826_3093855_3091731", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591826_3093855_3091731\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591826_3093855_3091731\u003cbr\u003efrom = 3091731\u003cbr\u003efrom_element = 3091731\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.558613670655628\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591826_3093855_3091731\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093855\u003cbr\u003eto_element = 3093855\u003cbr\u003eweight = 14.558613670655628\u003cbr\u003e", "to": "3093855", "to_element": "3093855", "weight": 14.558613670655628}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75583162_3091258_3091110", "from": "3091110", "from_element": "3091110", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583162_3091258_3091110\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 12.399999618530273, "line_type": "cable", "name": "line_75583162_3091258_3091110", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583162_3091258_3091110\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583162_3091258_3091110\u003cbr\u003efrom = 3091110\u003cbr\u003efrom_element = 3091110\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583162_3091258_3091110\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091258\u003cbr\u003eto_element = 3091258\u003cbr\u003eweight = 12.399999618530273\u003cbr\u003e", "to": "3091258", "to_element": "3091258", "weight": 12.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75583915_3092278_3091110", "from": "3091110", "from_element": "3091110", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583915_3092278_3091110\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 21.5, "line_type": "cable", "name": "line_75583915_3092278_3091110", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583915_3092278_3091110\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583915_3092278_3091110\u003cbr\u003efrom = 3091110\u003cbr\u003efrom_element = 3091110\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583915_3092278_3091110\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092278\u003cbr\u003eto_element = 3092278\u003cbr\u003eweight = 21.5\u003cbr\u003e", "to": "3092278", "to_element": "3092278", "weight": 21.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.2614, "X0": 1e-05, "X1": 0.3489, "capacitance_matrix": [], "color": "#0064ff", "equipment": "Line", "equipment_name": "line_75584566_3091021_3091110", "from": "3091110", "from_element": "3091110", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584566_3091021_3091110\nR1 = 0.261\nX1 = 0.349\nline_type = overhead\nnameclass = 2P_OH_Code14\nnominal_voltage = 0.400\n", "length": 48.900001525878906, "line_type": "overhead", "name": "line_75584566_3091021_3091110", "nameclass": "2P_OH_Code14", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584566_3091021_3091110\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.2614\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3489\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584566_3091021_3091110\u003cbr\u003efrom = 3091110\u003cbr\u003efrom_element = 3091110\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 48.900001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75584566_3091021_3091110\u003cbr\u003enameclass = 2P_OH_Code14\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091021\u003cbr\u003eto_element = 3091021\u003cbr\u003eweight = 48.900001525878906\u003cbr\u003e", "to": "3091021", "to_element": "3091021", "weight": 48.900001525878906, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75584573_3092676_3091110", "from": "3091110", "from_element": "3091110", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584573_3092676_3091110\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 26.0, "line_type": "cable", "name": "line_75584573_3092676_3091110", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584573_3092676_3091110\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584573_3092676_3091110\u003cbr\u003efrom = 3091110\u003cbr\u003efrom_element = 3091110\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584573_3092676_3091110\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092676\u003cbr\u003eto_element = 3092676\u003cbr\u003eweight = 26.0\u003cbr\u003e", "to": "3092676", "to_element": "3092676", "weight": 26.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592300_3094329_3091110", "from": "3091110", "from_element": "3091110", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592300_3094329_3091110\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 17.744284150472485, "line_type": "cable", "name": "line_75592300_3094329_3091110", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592300_3094329_3091110\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592300_3094329_3091110\u003cbr\u003efrom = 3091110\u003cbr\u003efrom_element = 3091110\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.744284150472485\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592300_3094329_3091110\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094329\u003cbr\u003eto_element = 3094329\u003cbr\u003eweight = 17.744284150472485\u003cbr\u003e", "to": "3094329", "to_element": "3094329", "weight": 17.744284150472485}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592163_3094192_3091163", "from": "3091163", "from_element": "3091163", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592163_3094192_3091163\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 20.487126201802415, "line_type": "cable", "name": "line_75592163_3094192_3091163", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592163_3094192_3091163\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592163_3094192_3091163\u003cbr\u003efrom = 3091163\u003cbr\u003efrom_element = 3091163\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.487126201802415\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592163_3094192_3091163\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094192\u003cbr\u003eto_element = 3094192\u003cbr\u003eweight = 20.487126201802415\u003cbr\u003e", "to": "3094192", "to_element": "3094192", "weight": 20.487126201802415}, {"color": "#ed0400", "connecting_element": "3093855", "from": "3093855", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585510", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585510\u003c/b\u003e\u003cbr\u003econnecting_element = 3093855\u003cbr\u003efrom = 3093855\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585510\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585510\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585510", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75583398_3091852_3091258", "from": "3091258", "from_element": "3091258", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583398_3091852_3091258\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 14.300000190734863, "line_type": "cable", "name": "line_75583398_3091852_3091258", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583398_3091852_3091258\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583398_3091852_3091258\u003cbr\u003efrom = 3091258\u003cbr\u003efrom_element = 3091258\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583398_3091852_3091258\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091852\u003cbr\u003eto_element = 3091852\u003cbr\u003eweight = 14.300000190734863\u003cbr\u003e", "to": "3091852", "to_element": "3091852", "weight": 14.300000190734863}, {"color": "#ed0400", "connecting_element": "3092278", "from": "3092278", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585605", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585605\u003c/b\u003e\u003cbr\u003econnecting_element = 3092278\u003cbr\u003efrom = 3092278\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585605\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585605\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585605", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.2614, "X0": 1e-05, "X1": 0.3489, "capacitance_matrix": [], "color": "#0064ff", "equipment": "Line", "equipment_name": "line_75583054_3091164_3091021", "from": "3091021", "from_element": "3091021", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583054_3091164_3091021\nR1 = 0.261\nX1 = 0.349\nline_type = overhead\nnameclass = 2P_OH_Code14\nnominal_voltage = 0.400\n", "length": 38.900001525878906, "line_type": "overhead", "name": "line_75583054_3091164_3091021", "nameclass": "2P_OH_Code14", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583054_3091164_3091021\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.2614\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3489\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583054_3091164_3091021\u003cbr\u003efrom = 3091021\u003cbr\u003efrom_element = 3091021\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 38.900001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583054_3091164_3091021\u003cbr\u003enameclass = 2P_OH_Code14\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091164\u003cbr\u003eto_element = 3091164\u003cbr\u003eweight = 38.900001525878906\u003cbr\u003e", "to": "3091164", "to_element": "3091164", "weight": 38.900001525878906, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75583618_3092051_3091021", "from": "3091021", "from_element": "3091021", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583618_3092051_3091021\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 23.200000762939453, "line_type": "cable", "name": "line_75583618_3092051_3091021", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583618_3092051_3091021\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583618_3092051_3091021\u003cbr\u003efrom = 3091021\u003cbr\u003efrom_element = 3091021\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583618_3092051_3091021\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092051\u003cbr\u003eto_element = 3092051\u003cbr\u003eweight = 23.200000762939453\u003cbr\u003e", "to": "3092051", "to_element": "3092051", "weight": 23.200000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75584150_3092401_3091021", "from": "3091021", "from_element": "3091021", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584150_3092401_3091021\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 27.100000381469727, "line_type": "cable", "name": "line_75584150_3092401_3091021", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584150_3092401_3091021\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584150_3092401_3091021\u003cbr\u003efrom = 3091021\u003cbr\u003efrom_element = 3091021\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 27.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584150_3092401_3091021\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092401\u003cbr\u003eto_element = 3092401\u003cbr\u003eweight = 27.100000381469727\u003cbr\u003e", "to": "3092401", "to_element": "3092401", "weight": 27.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.29, "X0": 1e-05, "X1": 0.258, "capacitance_matrix": [], "color": "#ff2d00", "equipment": "Line", "equipment_name": "line_75585074_3091021_3091678", "from": "3091021", "from_element": "3091678", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75585074_3091021_3091678\nR1 = 1.290\nX1 = 0.258\nline_type = cable\nnameclass = 2P_Code15\nnominal_voltage = 0.400\n", "length": 12.100000381469727, "line_type": "cable", "name": "line_75585074_3091021_3091678", "nameclass": "2P_Code15", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75585074_3091021_3091678\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.29\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.258\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75585074_3091021_3091678\u003cbr\u003efrom = 3091021\u003cbr\u003efrom_element = 3091678\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75585074_3091021_3091678\u003cbr\u003enameclass = 2P_Code15\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091678\u003cbr\u003eto_element = 3091021\u003cbr\u003eweight = 12.100000381469727\u003cbr\u003e", "to": "3091678", "to_element": "3091021", "weight": 12.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591907_3093936_3092676", "from": "3092676", "from_element": "3092676", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591907_3093936_3092676\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 17.59889544838853, "line_type": "cable", "name": "line_75591907_3093936_3092676", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591907_3093936_3092676\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591907_3093936_3092676\u003cbr\u003efrom = 3092676\u003cbr\u003efrom_element = 3092676\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.59889544838853\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591907_3093936_3092676\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093936\u003cbr\u003eto_element = 3093936\u003cbr\u003eweight = 17.59889544838853\u003cbr\u003e", "to": "3093936", "to_element": "3093936", "weight": 17.59889544838853}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592550_3094579_3092676", "from": "3092676", "from_element": "3092676", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592550_3094579_3092676\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 17.59889544838853, "line_type": "cable", "name": "line_75592550_3094579_3092676", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592550_3094579_3092676\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592550_3094579_3092676\u003cbr\u003efrom = 3092676\u003cbr\u003efrom_element = 3092676\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.59889544838853\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592550_3094579_3092676\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094579\u003cbr\u003eto_element = 3094579\u003cbr\u003eweight = 17.59889544838853\u003cbr\u003e", "to": "3094579", "to_element": "3094579", "weight": 17.59889544838853}, {"color": "#ed0400", "connecting_element": "3094329", "from": "3094329", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587679", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587679\u003c/b\u003e\u003cbr\u003econnecting_element = 3094329\u003cbr\u003efrom = 3094329\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587679\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587679\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587679", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591827_3093856_3091852", "from": "3091852", "from_element": "3091852", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591827_3093856_3091852\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 11.59336112843454, "line_type": "cable", "name": "line_75591827_3093856_3091852", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591827_3093856_3091852\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591827_3093856_3091852\u003cbr\u003efrom = 3091852\u003cbr\u003efrom_element = 3091852\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.59336112843454\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591827_3093856_3091852\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093856\u003cbr\u003eto_element = 3093856\u003cbr\u003eweight = 11.59336112843454\u003cbr\u003e", "to": "3093856", "to_element": "3093856", "weight": 11.59336112843454}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591828_3093857_3091852", "from": "3091852", "from_element": "3091852", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591828_3093857_3091852\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 11.59336112843454, "line_type": "cable", "name": "line_75591828_3093857_3091852", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591828_3093857_3091852\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591828_3093857_3091852\u003cbr\u003efrom = 3091852\u003cbr\u003efrom_element = 3091852\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.59336112843454\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591828_3093857_3091852\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093857\u003cbr\u003eto_element = 3093857\u003cbr\u003eweight = 11.59336112843454\u003cbr\u003e", "to": "3093857", "to_element": "3093857", "weight": 11.59336112843454}, {"color": "#ed0400", "connecting_element": "3093856", "from": "3093856", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585511", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585511\u003c/b\u003e\u003cbr\u003econnecting_element = 3093856\u003cbr\u003efrom = 3093856\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585511\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585511\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585511", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093857", "from": "3093857", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585512", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585512\u003c/b\u003e\u003cbr\u003econnecting_element = 3093857\u003cbr\u003efrom = 3093857\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585512\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585512\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585512", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.2614, "X0": 1e-05, "X1": 0.3489, "capacitance_matrix": [], "color": "#0064ff", "equipment": "Line", "equipment_name": "line_75583235_3091113_3091164", "from": "3091164", "from_element": "3091164", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583235_3091113_3091164\nR1 = 0.261\nX1 = 0.349\nline_type = overhead\nnameclass = 2P_OH_Code14\nnominal_voltage = 0.400\n", "length": 39.0, "line_type": "overhead", "name": "line_75583235_3091113_3091164", "nameclass": "2P_OH_Code14", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583235_3091113_3091164\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.2614\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3489\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583235_3091113_3091164\u003cbr\u003efrom = 3091164\u003cbr\u003efrom_element = 3091164\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 39.0\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583235_3091113_3091164\u003cbr\u003enameclass = 2P_OH_Code14\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091113\u003cbr\u003eto_element = 3091113\u003cbr\u003eweight = 39.0\u003cbr\u003e", "to": "3091113", "to_element": "3091113", "weight": 39.0, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75583396_3091851_3091164", "from": "3091164", "from_element": "3091164", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583396_3091851_3091164\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 26.299999237060547, "line_type": "cable", "name": "line_75583396_3091851_3091164", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583396_3091851_3091164\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583396_3091851_3091164\u003cbr\u003efrom = 3091164\u003cbr\u003efrom_element = 3091164\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583396_3091851_3091164\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091851\u003cbr\u003eto_element = 3091851\u003cbr\u003eweight = 26.299999237060547\u003cbr\u003e", "to": "3091851", "to_element": "3091851", "weight": 26.299999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591818_3093847_3092051", "from": "3092051", "from_element": "3092051", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591818_3093847_3092051\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 52.220157410272755, "line_type": "cable", "name": "line_75591818_3093847_3092051", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591818_3093847_3092051\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591818_3093847_3092051\u003cbr\u003efrom = 3092051\u003cbr\u003efrom_element = 3092051\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 52.220157410272755\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591818_3093847_3092051\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093847\u003cbr\u003eto_element = 3093847\u003cbr\u003eweight = 52.220157410272755\u003cbr\u003e", "to": "3093847", "to_element": "3093847", "weight": 52.220157410272755}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591819_3093848_3092051", "from": "3092051", "from_element": "3092051", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591819_3093848_3092051\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 52.220157410272755, "line_type": "cable", "name": "line_75591819_3093848_3092051", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591819_3093848_3092051\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591819_3093848_3092051\u003cbr\u003efrom = 3092051\u003cbr\u003efrom_element = 3092051\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 52.220157410272755\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591819_3093848_3092051\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093848\u003cbr\u003eto_element = 3093848\u003cbr\u003eweight = 52.220157410272755\u003cbr\u003e", "to": "3093848", "to_element": "3093848", "weight": 52.220157410272755}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591830_3093859_3092051", "from": "3092051", "from_element": "3092051", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591830_3093859_3092051\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 10.866520372151196, "line_type": "cable", "name": "line_75591830_3093859_3092051", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591830_3093859_3092051\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591830_3093859_3092051\u003cbr\u003efrom = 3092051\u003cbr\u003efrom_element = 3092051\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.866520372151196\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591830_3093859_3092051\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093859\u003cbr\u003eto_element = 3093859\u003cbr\u003eweight = 10.866520372151196\u003cbr\u003e", "to": "3093859", "to_element": "3093859", "weight": 10.866520372151196}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591833_3093862_3092051", "from": "3092051", "from_element": "3092051", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591833_3093862_3092051\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 34.738344577658914, "line_type": "cable", "name": "line_75591833_3093862_3092051", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591833_3093862_3092051\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591833_3093862_3092051\u003cbr\u003efrom = 3092051\u003cbr\u003efrom_element = 3092051\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 34.738344577658914\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591833_3093862_3092051\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093862\u003cbr\u003eto_element = 3093862\u003cbr\u003eweight = 34.738344577658914\u003cbr\u003e", "to": "3093862", "to_element": "3093862", "weight": 34.738344577658914}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592421_3094450_3092051", "from": "3092051", "from_element": "3092051", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592421_3094450_3092051\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 10.866520372151196, "line_type": "cable", "name": "line_75592421_3094450_3092051", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592421_3094450_3092051\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592421_3094450_3092051\u003cbr\u003efrom = 3092051\u003cbr\u003efrom_element = 3092051\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.866520372151196\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592421_3094450_3092051\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094450\u003cbr\u003eto_element = 3094450\u003cbr\u003eweight = 10.866520372151196\u003cbr\u003e", "to": "3094450", "to_element": "3094450", "weight": 10.866520372151196}, {"color": "#ed0400", "connecting_element": "3092401", "from": "3092401", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585515", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585515\u003c/b\u003e\u003cbr\u003econnecting_element = 3092401\u003cbr\u003efrom = 3092401\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585515\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585515\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585515", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591829_3093858_3091678", "from": "3091678", "from_element": "3091678", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591829_3093858_3091678\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 19.265885964057535, "line_type": "cable", "name": "line_75591829_3093858_3091678", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591829_3093858_3091678\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591829_3093858_3091678\u003cbr\u003efrom = 3091678\u003cbr\u003efrom_element = 3091678\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.265885964057535\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591829_3093858_3091678\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093858\u003cbr\u003eto_element = 3093858\u003cbr\u003eweight = 19.265885964057535\u003cbr\u003e", "to": "3093858", "to_element": "3093858", "weight": 19.265885964057535}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592301_3094330_3091678", "from": "3091678", "from_element": "3091678", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592301_3094330_3091678\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 26.823773970247693, "line_type": "cable", "name": "line_75592301_3094330_3091678", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592301_3094330_3091678\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592301_3094330_3091678\u003cbr\u003efrom = 3091678\u003cbr\u003efrom_element = 3091678\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.823773970247693\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592301_3094330_3091678\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094330\u003cbr\u003eto_element = 3094330\u003cbr\u003eweight = 26.823773970247693\u003cbr\u003e", "to": "3094330", "to_element": "3094330", "weight": 26.823773970247693}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0008ff", "equipment": "Line", "equipment_name": "line_75582282_3093101_3091113", "from": "3091113", "from_element": "3091113", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582282_3093101_3091113\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 2P_Code1\nnominal_voltage = 0.400\n", "length": 78.5999984741211, "line_type": "cable", "name": "line_75582282_3093101_3091113", "nameclass": "2P_Code1", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582282_3093101_3091113\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582282_3093101_3091113\u003cbr\u003efrom = 3091113\u003cbr\u003efrom_element = 3091113\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 78.5999984741211\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582282_3093101_3091113\u003cbr\u003enameclass = 2P_Code1\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093101\u003cbr\u003eto_element = 3093101\u003cbr\u003eweight = 78.5999984741211\u003cbr\u003e", "to": "3093101", "to_element": "3093101", "weight": 78.5999984741211}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75583661_3092091_3091113", "from": "3091113", "from_element": "3091113", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583661_3092091_3091113\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 28.100000381469727, "line_type": "cable", "name": "line_75583661_3092091_3091113", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583661_3092091_3091113\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583661_3092091_3091113\u003cbr\u003efrom = 3091113\u003cbr\u003efrom_element = 3091113\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 28.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583661_3092091_3091113\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092091\u003cbr\u003eto_element = 3092091\u003cbr\u003eweight = 28.100000381469727\u003cbr\u003e", "to": "3092091", "to_element": "3092091", "weight": 28.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff8200", "equipment": "Line", "equipment_name": "line_75584887_3092872_3091113", "from": "3091113", "from_element": "3091113", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584887_3092872_3091113\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 2P_Code13\nnominal_voltage = 0.400\n", "length": 23.799999237060547, "line_type": "cable", "name": "line_75584887_3092872_3091113", "nameclass": "2P_Code13", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584887_3092872_3091113\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584887_3092872_3091113\u003cbr\u003efrom = 3091113\u003cbr\u003efrom_element = 3091113\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584887_3092872_3091113\u003cbr\u003enameclass = 2P_Code13\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092872\u003cbr\u003eto_element = 3092872\u003cbr\u003eweight = 23.799999237060547\u003cbr\u003e", "to": "3092872", "to_element": "3092872", "weight": 23.799999237060547}, {"color": "#ed0400", "connecting_element": "3091851", "from": "3091851", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585604", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585604\u003c/b\u003e\u003cbr\u003econnecting_element = 3091851\u003cbr\u003efrom = 3091851\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585604\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585604\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585604", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0008ff", "equipment": "Line", "equipment_name": "line_75582201_3093608_3093101", "from": "3093101", "from_element": "3093101", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582201_3093608_3093101\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 2P_Code1\nnominal_voltage = 0.400\n", "length": 7.400000095367432, "line_type": "cable", "name": "line_75582201_3093608_3093101", "nameclass": "2P_Code1", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582201_3093608_3093101\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582201_3093608_3093101\u003cbr\u003efrom = 3093101\u003cbr\u003efrom_element = 3093101\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 7.400000095367432\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582201_3093608_3093101\u003cbr\u003enameclass = 2P_Code1\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093608\u003cbr\u003eto_element = 3093608\u003cbr\u003eweight = 7.400000095367432\u003cbr\u003e", "to": "3093608", "to_element": "3093608", "weight": 7.400000095367432}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0008ff", "equipment": "Line", "equipment_name": "line_75582383_3093294_3093101", "from": "3093101", "from_element": "3093101", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582383_3093294_3093101\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 2P_Code1\nnominal_voltage = 0.400\n", "length": 77.5999984741211, "line_type": "cable", "name": "line_75582383_3093294_3093101", "nameclass": "2P_Code1", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582383_3093294_3093101\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582383_3093294_3093101\u003cbr\u003efrom = 3093101\u003cbr\u003efrom_element = 3093101\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 77.5999984741211\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582383_3093294_3093101\u003cbr\u003enameclass = 2P_Code1\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093294\u003cbr\u003eto_element = 3093294\u003cbr\u003eweight = 77.5999984741211\u003cbr\u003e", "to": "3093294", "to_element": "3093294", "weight": 77.5999984741211}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591831_3093860_3093101", "from": "3093101", "from_element": "3093101", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591831_3093860_3093101\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 24.247177918183812, "line_type": "cable", "name": "line_75591831_3093860_3093101", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591831_3093860_3093101\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591831_3093860_3093101\u003cbr\u003efrom = 3093101\u003cbr\u003efrom_element = 3093101\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.247177918183812\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591831_3093860_3093101\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093860\u003cbr\u003eto_element = 3093860\u003cbr\u003eweight = 24.247177918183812\u003cbr\u003e", "to": "3093860", "to_element": "3093860", "weight": 24.247177918183812}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591834_3093863_3093101", "from": "3093101", "from_element": "3093101", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591834_3093863_3093101\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 30.692794268705356, "line_type": "cable", "name": "line_75591834_3093863_3093101", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591834_3093863_3093101\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591834_3093863_3093101\u003cbr\u003efrom = 3093101\u003cbr\u003efrom_element = 3093101\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 30.692794268705356\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591834_3093863_3093101\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093863\u003cbr\u003eto_element = 3093863\u003cbr\u003eweight = 30.692794268705356\u003cbr\u003e", "to": "3093863", "to_element": "3093863", "weight": 30.692794268705356}, {"color": "#ed0400", "connecting_element": "3092091", "from": "3092091", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585537", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585537\u003c/b\u003e\u003cbr\u003econnecting_element = 3092091\u003cbr\u003efrom = 3092091\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585537\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585537\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585537", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591851_3093880_3092091", "from": "3092091", "from_element": "3092091", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591851_3093880_3092091\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 21.85509450885866, "line_type": "cable", "name": "line_75591851_3093880_3092091", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591851_3093880_3092091\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591851_3093880_3092091\u003cbr\u003efrom = 3092091\u003cbr\u003efrom_element = 3092091\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.85509450885866\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591851_3093880_3092091\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093880\u003cbr\u003eto_element = 3093880\u003cbr\u003eweight = 21.85509450885866\u003cbr\u003e", "to": "3093880", "to_element": "3093880", "weight": 21.85509450885866}, {"color": "#ed0400", "connecting_element": "3092872", "from": "3092872", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585602", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585602\u003c/b\u003e\u003cbr\u003econnecting_element = 3092872\u003cbr\u003efrom = 3092872\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585602\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585602\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585602", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591906_3093935_3092872", "from": "3092872", "from_element": "3092872", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591906_3093935_3092872\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 16.896338449038183, "line_type": "cable", "name": "line_75591906_3093935_3092872", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591906_3093935_3092872\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591906_3093935_3092872\u003cbr\u003efrom = 3092872\u003cbr\u003efrom_element = 3092872\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.896338449038183\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591906_3093935_3092872\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093935\u003cbr\u003eto_element = 3093935\u003cbr\u003eweight = 16.896338449038183\u003cbr\u003e", "to": "3093935", "to_element": "3093935", "weight": 16.896338449038183}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591848_3093877_3093608", "from": "3093608", "from_element": "3093608", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591848_3093877_3093608\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 24.475384251457868, "line_type": "cable", "name": "line_75591848_3093877_3093608", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591848_3093877_3093608\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591848_3093877_3093608\u003cbr\u003efrom = 3093608\u003cbr\u003efrom_element = 3093608\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.475384251457868\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591848_3093877_3093608\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093877\u003cbr\u003eto_element = 3093877\u003cbr\u003eweight = 24.475384251457868\u003cbr\u003e", "to": "3093877", "to_element": "3093877", "weight": 24.475384251457868}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591849_3093878_3093608", "from": "3093608", "from_element": "3093608", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591849_3093878_3093608\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.563929452531738, "line_type": "cable", "name": "line_75591849_3093878_3093608", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591849_3093878_3093608\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591849_3093878_3093608\u003cbr\u003efrom = 3093608\u003cbr\u003efrom_element = 3093608\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.563929452531738\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591849_3093878_3093608\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093878\u003cbr\u003eto_element = 3093878\u003cbr\u003eweight = 23.563929452531738\u003cbr\u003e", "to": "3093878", "to_element": "3093878", "weight": 23.563929452531738}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591850_3093879_3093608", "from": "3093608", "from_element": "3093608", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591850_3093879_3093608\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.563929452531738, "line_type": "cable", "name": "line_75591850_3093879_3093608", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591850_3093879_3093608\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591850_3093879_3093608\u003cbr\u003efrom = 3093608\u003cbr\u003efrom_element = 3093608\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.563929452531738\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591850_3093879_3093608\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093879\u003cbr\u003eto_element = 3093879\u003cbr\u003eweight = 23.563929452531738\u003cbr\u003e", "to": "3093879", "to_element": "3093879", "weight": 23.563929452531738}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592420_3094449_3093608", "from": "3093608", "from_element": "3093608", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592420_3094449_3093608\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 23.563929452531738, "line_type": "cable", "name": "line_75592420_3094449_3093608", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592420_3094449_3093608\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592420_3094449_3093608\u003cbr\u003efrom = 3093608\u003cbr\u003efrom_element = 3093608\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.563929452531738\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592420_3094449_3093608\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094449\u003cbr\u003eto_element = 3094449\u003cbr\u003eweight = 23.563929452531738\u003cbr\u003e", "to": "3094449", "to_element": "3094449", "weight": 23.563929452531738}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.31, "X0": 1e-05, "X1": 0.061, "capacitance_matrix": [], "color": "#09f0ee", "equipment": "Line", "equipment_name": "line_75582453_3093685_3093294", "from": "3093294", "from_element": "3093294", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582453_3093685_3093294\nR1 = 0.310\nX1 = 0.061\nline_type = cable\nnameclass = 2P_Code16\nnominal_voltage = 0.400\n", "length": 21.700000762939453, "line_type": "cable", "name": "line_75582453_3093685_3093294", "nameclass": "2P_Code16", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582453_3093685_3093294\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.31\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.061\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582453_3093685_3093294\u003cbr\u003efrom = 3093294\u003cbr\u003efrom_element = 3093294\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582453_3093685_3093294\u003cbr\u003enameclass = 2P_Code16\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093685\u003cbr\u003eto_element = 3093685\u003cbr\u003eweight = 21.700000762939453\u003cbr\u003e", "to": "3093685", "to_element": "3093685", "weight": 21.700000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.69, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#7aff7d", "equipment": "Line", "equipment_name": "line_75582586_3093728_3093294", "from": "3093294", "from_element": "3093294", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582586_3093728_3093294\nR1 = 0.690\nX1 = 0.091\nline_type = cable\nnameclass = 2P_Code17\nnominal_voltage = 0.400\n", "length": 15.899999618530273, "line_type": "cable", "name": "line_75582586_3093728_3093294", "nameclass": "2P_Code17", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582586_3093728_3093294\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.69\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582586_3093728_3093294\u003cbr\u003efrom = 3093294\u003cbr\u003efrom_element = 3093294\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582586_3093728_3093294\u003cbr\u003enameclass = 2P_Code17\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093728\u003cbr\u003eto_element = 3093728\u003cbr\u003eweight = 15.899999618530273\u003cbr\u003e", "to": "3093728", "to_element": "3093728", "weight": 15.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591832_3093861_3093294", "from": "3093294", "from_element": "3093294", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591832_3093861_3093294\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 46.37162577713212, "line_type": "cable", "name": "line_75591832_3093861_3093294", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591832_3093861_3093294\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591832_3093861_3093294\u003cbr\u003efrom = 3093294\u003cbr\u003efrom_element = 3093294\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 46.37162577713212\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591832_3093861_3093294\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093861\u003cbr\u003eto_element = 3093861\u003cbr\u003eweight = 46.37162577713212\u003cbr\u003e", "to": "3093861", "to_element": "3093861", "weight": 46.37162577713212}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591836_3093865_3093294", "from": "3093294", "from_element": "3093294", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591836_3093865_3093294\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 21.057476801745363, "line_type": "cable", "name": "line_75591836_3093865_3093294", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591836_3093865_3093294\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591836_3093865_3093294\u003cbr\u003efrom = 3093294\u003cbr\u003efrom_element = 3093294\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.057476801745363\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591836_3093865_3093294\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093865\u003cbr\u003eto_element = 3093865\u003cbr\u003eweight = 21.057476801745363\u003cbr\u003e", "to": "3093865", "to_element": "3093865", "weight": 21.057476801745363}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591837_3093866_3093294", "from": "3093294", "from_element": "3093294", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591837_3093866_3093294\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 21.057476801745363, "line_type": "cable", "name": "line_75591837_3093866_3093294", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591837_3093866_3093294\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591837_3093866_3093294\u003cbr\u003efrom = 3093294\u003cbr\u003efrom_element = 3093294\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.057476801745363\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591837_3093866_3093294\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093866\u003cbr\u003eto_element = 3093866\u003cbr\u003eweight = 21.057476801745363\u003cbr\u003e", "to": "3093866", "to_element": "3093866", "weight": 21.057476801745363}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591838_3093867_3093294", "from": "3093294", "from_element": "3093294", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591838_3093867_3093294\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 21.268620224499134, "line_type": "cable", "name": "line_75591838_3093867_3093294", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591838_3093867_3093294\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591838_3093867_3093294\u003cbr\u003efrom = 3093294\u003cbr\u003efrom_element = 3093294\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.268620224499134\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591838_3093867_3093294\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093867\u003cbr\u003eto_element = 3093867\u003cbr\u003eweight = 21.268620224499134\u003cbr\u003e", "to": "3093867", "to_element": "3093867", "weight": 21.268620224499134}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591839_3093868_3093294", "from": "3093294", "from_element": "3093294", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591839_3093868_3093294\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 21.268620224499134, "line_type": "cable", "name": "line_75591839_3093868_3093294", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591839_3093868_3093294\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591839_3093868_3093294\u003cbr\u003efrom = 3093294\u003cbr\u003efrom_element = 3093294\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.268620224499134\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591839_3093868_3093294\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093868\u003cbr\u003eto_element = 3093868\u003cbr\u003eweight = 21.268620224499134\u003cbr\u003e", "to": "3093868", "to_element": "3093868", "weight": 21.268620224499134}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591840_3093869_3093294", "from": "3093294", "from_element": "3093294", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591840_3093869_3093294\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 34.4274781134151, "line_type": "cable", "name": "line_75591840_3093869_3093294", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591840_3093869_3093294\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591840_3093869_3093294\u003cbr\u003efrom = 3093294\u003cbr\u003efrom_element = 3093294\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 34.4274781134151\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591840_3093869_3093294\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093869\u003cbr\u003eto_element = 3093869\u003cbr\u003eweight = 34.4274781134151\u003cbr\u003e", "to": "3093869", "to_element": "3093869", "weight": 34.4274781134151}, {"color": "#ed0400", "connecting_element": "3093860", "from": "3093860", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585516", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585516\u003c/b\u003e\u003cbr\u003econnecting_element = 3093860\u003cbr\u003efrom = 3093860\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585516\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585516\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585516", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093863", "from": "3093863", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585519", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585519\u003c/b\u003e\u003cbr\u003econnecting_element = 3093863\u003cbr\u003efrom = 3093863\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585519\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585519\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585519", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093877", "from": "3093877", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585533", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585533\u003c/b\u003e\u003cbr\u003econnecting_element = 3093877\u003cbr\u003efrom = 3093877\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585533\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585533\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585533", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093878", "from": "3093878", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585534", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585534\u003c/b\u003e\u003cbr\u003econnecting_element = 3093878\u003cbr\u003efrom = 3093878\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585534\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585534\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585534", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093879", "from": "3093879", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585535", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585535\u003c/b\u003e\u003cbr\u003econnecting_element = 3093879\u003cbr\u003efrom = 3093879\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585535\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585535\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585535", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094449", "from": "3094449", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587990", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587990\u003c/b\u003e\u003cbr\u003econnecting_element = 3094449\u003cbr\u003efrom = 3094449\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587990\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587990\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587990", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591841_3093870_3093685", "from": "3093685", "from_element": "3093685", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591841_3093870_3093685\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 30.466180101900743, "line_type": "cable", "name": "line_75591841_3093870_3093685", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591841_3093870_3093685\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591841_3093870_3093685\u003cbr\u003efrom = 3093685\u003cbr\u003efrom_element = 3093685\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 30.466180101900743\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591841_3093870_3093685\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093870\u003cbr\u003eto_element = 3093870\u003cbr\u003eweight = 30.466180101900743\u003cbr\u003e", "to": "3093870", "to_element": "3093870", "weight": 30.466180101900743}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591842_3093871_3093685", "from": "3093685", "from_element": "3093685", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591842_3093871_3093685\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 33.58493963042626, "line_type": "cable", "name": "line_75591842_3093871_3093685", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591842_3093871_3093685\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591842_3093871_3093685\u003cbr\u003efrom = 3093685\u003cbr\u003efrom_element = 3093685\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 33.58493963042626\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591842_3093871_3093685\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093871\u003cbr\u003eto_element = 3093871\u003cbr\u003eweight = 33.58493963042626\u003cbr\u003e", "to": "3093871", "to_element": "3093871", "weight": 33.58493963042626}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591843_3093872_3093685", "from": "3093685", "from_element": "3093685", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591843_3093872_3093685\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 33.58493963042626, "line_type": "cable", "name": "line_75591843_3093872_3093685", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591843_3093872_3093685\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591843_3093872_3093685\u003cbr\u003efrom = 3093685\u003cbr\u003efrom_element = 3093685\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 33.58493963042626\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591843_3093872_3093685\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093872\u003cbr\u003eto_element = 3093872\u003cbr\u003eweight = 33.58493963042626\u003cbr\u003e", "to": "3093872", "to_element": "3093872", "weight": 33.58493963042626}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591844_3093873_3093685", "from": "3093685", "from_element": "3093685", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591844_3093873_3093685\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 44.362953610254685, "line_type": "cable", "name": "line_75591844_3093873_3093685", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591844_3093873_3093685\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591844_3093873_3093685\u003cbr\u003efrom = 3093685\u003cbr\u003efrom_element = 3093685\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 44.362953610254685\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591844_3093873_3093685\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093873\u003cbr\u003eto_element = 3093873\u003cbr\u003eweight = 44.362953610254685\u003cbr\u003e", "to": "3093873", "to_element": "3093873", "weight": 44.362953610254685}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592325_3094354_3093685", "from": "3093685", "from_element": "3093685", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592325_3094354_3093685\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 62.78592984085142, "line_type": "cable", "name": "line_75592325_3094354_3093685", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592325_3094354_3093685\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592325_3094354_3093685\u003cbr\u003efrom = 3093685\u003cbr\u003efrom_element = 3093685\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 62.78592984085142\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592325_3094354_3093685\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094354\u003cbr\u003eto_element = 3094354\u003cbr\u003eweight = 62.78592984085142\u003cbr\u003e", "to": "3094354", "to_element": "3094354", "weight": 62.78592984085142}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591835_3093864_3093728", "from": "3093728", "from_element": "3093728", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591835_3093864_3093728\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 29.617571527996034, "line_type": "cable", "name": "line_75591835_3093864_3093728", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591835_3093864_3093728\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591835_3093864_3093728\u003cbr\u003efrom = 3093728\u003cbr\u003efrom_element = 3093728\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.617571527996034\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591835_3093864_3093728\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093864\u003cbr\u003eto_element = 3093864\u003cbr\u003eweight = 29.617571527996034\u003cbr\u003e", "to": "3093864", "to_element": "3093864", "weight": 29.617571527996034}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591845_3093874_3093728", "from": "3093728", "from_element": "3093728", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591845_3093874_3093728\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 35.87054507900331, "line_type": "cable", "name": "line_75591845_3093874_3093728", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591845_3093874_3093728\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591845_3093874_3093728\u003cbr\u003efrom = 3093728\u003cbr\u003efrom_element = 3093728\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 35.87054507900331\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591845_3093874_3093728\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093874\u003cbr\u003eto_element = 3093874\u003cbr\u003eweight = 35.87054507900331\u003cbr\u003e", "to": "3093874", "to_element": "3093874", "weight": 35.87054507900331}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591846_3093875_3093728", "from": "3093728", "from_element": "3093728", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591846_3093875_3093728\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 35.87054507900331, "line_type": "cable", "name": "line_75591846_3093875_3093728", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591846_3093875_3093728\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591846_3093875_3093728\u003cbr\u003efrom = 3093728\u003cbr\u003efrom_element = 3093728\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 35.87054507900331\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591846_3093875_3093728\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093875\u003cbr\u003eto_element = 3093875\u003cbr\u003eweight = 35.87054507900331\u003cbr\u003e", "to": "3093875", "to_element": "3093875", "weight": 35.87054507900331}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75591847_3093876_3093728", "from": "3093728", "from_element": "3093728", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75591847_3093876_3093728\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 31.94401792582347, "line_type": "cable", "name": "line_75591847_3093876_3093728", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75591847_3093876_3093728\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75591847_3093876_3093728\u003cbr\u003efrom = 3093728\u003cbr\u003efrom_element = 3093728\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 31.94401792582347\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75591847_3093876_3093728\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093876\u003cbr\u003eto_element = 3093876\u003cbr\u003eweight = 31.94401792582347\u003cbr\u003e", "to": "3093876", "to_element": "3093876", "weight": 31.94401792582347}, {"color": "#ed0400", "connecting_element": "3093861", "from": "3093861", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585517", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585517\u003c/b\u003e\u003cbr\u003econnecting_element = 3093861\u003cbr\u003efrom = 3093861\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585517\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585517\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585517", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093865", "from": "3093865", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585521", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585521\u003c/b\u003e\u003cbr\u003econnecting_element = 3093865\u003cbr\u003efrom = 3093865\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585521\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585521\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585521", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093866", "from": "3093866", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585522", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585522\u003c/b\u003e\u003cbr\u003econnecting_element = 3093866\u003cbr\u003efrom = 3093866\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585522\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585522\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585522", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093867", "from": "3093867", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585523", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585523\u003c/b\u003e\u003cbr\u003econnecting_element = 3093867\u003cbr\u003efrom = 3093867\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585523\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585523\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585523", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093868", "from": "3093868", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585524", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585524\u003c/b\u003e\u003cbr\u003econnecting_element = 3093868\u003cbr\u003efrom = 3093868\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585524\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585524\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585524", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093869", "from": "3093869", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585525", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585525\u003c/b\u003e\u003cbr\u003econnecting_element = 3093869\u003cbr\u003efrom = 3093869\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585525\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585525\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585525", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093870", "from": "3093870", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585526", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585526\u003c/b\u003e\u003cbr\u003econnecting_element = 3093870\u003cbr\u003efrom = 3093870\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585526\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585526\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585526", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093871", "from": "3093871", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585527", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585527\u003c/b\u003e\u003cbr\u003econnecting_element = 3093871\u003cbr\u003efrom = 3093871\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585527\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585527\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585527", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093872", "from": "3093872", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585528", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585528\u003c/b\u003e\u003cbr\u003econnecting_element = 3093872\u003cbr\u003efrom = 3093872\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585528\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585528\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585528", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093873", "from": "3093873", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585529", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585529\u003c/b\u003e\u003cbr\u003econnecting_element = 3093873\u003cbr\u003efrom = 3093873\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585529\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585529\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585529", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093873", "from": "3093873", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588841_nmi_elem_75588841", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588841_nmi_elem_75588841\u003c/b\u003e\u003cbr\u003econnecting_element = 3093873\u003cbr\u003efrom = 3093873\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588841_nmi_elem_75588841\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588841_nmi_elem_75588841\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588841_nmi_elem_75588841", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094354", "from": "3094354", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587728", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587728\u003c/b\u003e\u003cbr\u003econnecting_element = 3094354\u003cbr\u003efrom = 3094354\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587728\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587728\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587728", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094354", "from": "3094354", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75591040_nmi_elem_75591040", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75591040_nmi_elem_75591040\u003c/b\u003e\u003cbr\u003econnecting_element = 3094354\u003cbr\u003efrom = 3094354\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75591040_nmi_elem_75591040\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75591040_nmi_elem_75591040\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75591040_nmi_elem_75591040", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093864", "from": "3093864", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585520", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585520\u003c/b\u003e\u003cbr\u003econnecting_element = 3093864\u003cbr\u003efrom = 3093864\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585520\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585520\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585520", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093874", "from": "3093874", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585530", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585530\u003c/b\u003e\u003cbr\u003econnecting_element = 3093874\u003cbr\u003efrom = 3093874\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585530\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585530\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585530", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093875", "from": "3093875", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585531", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585531\u003c/b\u003e\u003cbr\u003econnecting_element = 3093875\u003cbr\u003efrom = 3093875\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585531\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585531\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585531", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093876", "from": "3093876", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585532", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585532\u003c/b\u003e\u003cbr\u003econnecting_element = 3093876\u003cbr\u003efrom = 3093876\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585532\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585532\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585532", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093880", "from": "3093880", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585536", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585536\u003c/b\u003e\u003cbr\u003econnecting_element = 3093880\u003cbr\u003efrom = 3093880\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585536\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585536\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585536", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093935", "from": "3093935", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585603", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585603\u003c/b\u003e\u003cbr\u003econnecting_element = 3093935\u003cbr\u003efrom = 3093935\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585603\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585603\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585603", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093847", "from": "3093847", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585499", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585499\u003c/b\u003e\u003cbr\u003econnecting_element = 3093847\u003cbr\u003efrom = 3093847\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585499\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585499\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585499", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093848", "from": "3093848", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585500", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585500\u003c/b\u003e\u003cbr\u003econnecting_element = 3093848\u003cbr\u003efrom = 3093848\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585500\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585500\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585500", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093859", "from": "3093859", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585514", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585514\u003c/b\u003e\u003cbr\u003econnecting_element = 3093859\u003cbr\u003efrom = 3093859\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585514\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585514\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585514", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093859", "from": "3093859", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75588826_nmi_elem_75588826", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75588826_nmi_elem_75588826\u003c/b\u003e\u003cbr\u003econnecting_element = 3093859\u003cbr\u003efrom = 3093859\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75588826_nmi_elem_75588826\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75588826_nmi_elem_75588826\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75588826_nmi_elem_75588826", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093862", "from": "3093862", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585518", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585518\u003c/b\u003e\u003cbr\u003econnecting_element = 3093862\u003cbr\u003efrom = 3093862\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585518\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585518\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585518", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094450", "from": "3094450", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587991", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587991\u003c/b\u003e\u003cbr\u003econnecting_element = 3094450\u003cbr\u003efrom = 3094450\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587991\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587991\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587991", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093858", "from": "3093858", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585513", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585513\u003c/b\u003e\u003cbr\u003econnecting_element = 3093858\u003cbr\u003efrom = 3093858\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585513\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585513\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585513", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094330", "from": "3094330", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587680", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587680\u003c/b\u003e\u003cbr\u003econnecting_element = 3094330\u003cbr\u003efrom = 3094330\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587680\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587680\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587680", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3093936", "from": "3093936", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75585606", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75585606\u003c/b\u003e\u003cbr\u003econnecting_element = 3093936\u003cbr\u003efrom = 3093936\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75585606\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75585606\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75585606", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094579", "from": "3094579", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75588472", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75588472\u003c/b\u003e\u003cbr\u003econnecting_element = 3094579\u003cbr\u003efrom = 3094579\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75588472\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75588472\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75588472", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094192", "from": "3094192", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586217", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586217\u003c/b\u003e\u003cbr\u003econnecting_element = 3094192\u003cbr\u003efrom = 3094192\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586217\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586217\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586217", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592164_3094193_3093585", "from": "3093585", "from_element": "3093585", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592164_3094193_3093585\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 15.467970074968141, "line_type": "cable", "name": "line_75592164_3094193_3093585", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592164_3094193_3093585\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592164_3094193_3093585\u003cbr\u003efrom = 3093585\u003cbr\u003efrom_element = 3093585\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.467970074968141\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592164_3094193_3093585\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094193\u003cbr\u003eto_element = 3094193\u003cbr\u003eweight = 15.467970074968141\u003cbr\u003e", "to": "3094193", "to_element": "3094193", "weight": 15.467970074968141}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.15, "X0": 1e-05, "X1": 0.61, "capacitance_matrix": [], "color": "#0000e8", "equipment": "Line", "equipment_name": "line_75582664_3093326_3091079", "from": "3093326", "from_element": "3091079", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582664_3093326_3091079\nR1 = 0.150\nX1 = 0.610\nline_type = cable\nnameclass = 3P_Code0\nnominal_voltage = 0.400\n", "length": 37.5, "line_type": "cable", "name": "line_75582664_3093326_3091079", "nameclass": "3P_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582664_3093326_3091079\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.15\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.61\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582664_3093326_3091079\u003cbr\u003efrom = 3093326\u003cbr\u003efrom_element = 3091079\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 37.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582664_3093326_3091079\u003cbr\u003enameclass = 3P_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091079\u003cbr\u003eto_element = 3093326\u003cbr\u003eweight = 37.5\u003cbr\u003e", "to": "3091079", "to_element": "3093326", "weight": 37.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.21, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffdb00", "equipment": "Line", "equipment_name": "line_75582728_3093767_3093326", "from": "3093326", "from_element": "3093326", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582728_3093767_3093326\nR1 = 1.210\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code5\nnominal_voltage = 0.400\n", "length": 6.699999809265137, "line_type": "cable", "name": "line_75582728_3093767_3093326", "nameclass": "3P_Code5", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582728_3093767_3093326\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.21\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582728_3093767_3093326\u003cbr\u003efrom = 3093326\u003cbr\u003efrom_element = 3093326\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 6.699999809265137\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582728_3093767_3093326\u003cbr\u003enameclass = 3P_Code5\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093767\u003cbr\u003eto_element = 3093767\u003cbr\u003eweight = 6.699999809265137\u003cbr\u003e", "to": "3093767", "to_element": "3093767", "weight": 6.699999809265137}, {"color": "#ed0400", "connecting_element": "3094193", "from": "3094193", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586218", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586218\u003c/b\u003e\u003cbr\u003econnecting_element = 3094193\u003cbr\u003efrom = 3094193\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586218\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586218\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586218", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094193", "from": "3094193", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589530_nmi_elem_75589530", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589530_nmi_elem_75589530\u003c/b\u003e\u003cbr\u003econnecting_element = 3094193\u003cbr\u003efrom = 3094193\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589530_nmi_elem_75589530\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589530_nmi_elem_75589530\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589530_nmi_elem_75589530", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583529_3091969_3091079", "from": "3091079", "from_element": "3091079", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583529_3091969_3091079\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 30.799999237060547, "line_type": "cable", "name": "line_75583529_3091969_3091079", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583529_3091969_3091079\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583529_3091969_3091079\u003cbr\u003efrom = 3091079\u003cbr\u003efrom_element = 3091079\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 30.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583529_3091969_3091079\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091969\u003cbr\u003eto_element = 3091969\u003cbr\u003eweight = 30.799999237060547\u003cbr\u003e", "to": "3091969", "to_element": "3091969", "weight": 30.799999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583635_3092068_3091079", "from": "3091079", "from_element": "3091079", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583635_3092068_3091079\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 28.200000762939453, "line_type": "cable", "name": "line_75583635_3092068_3091079", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583635_3092068_3091079\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583635_3092068_3091079\u003cbr\u003efrom = 3091079\u003cbr\u003efrom_element = 3091079\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 28.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583635_3092068_3091079\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092068\u003cbr\u003eto_element = 3092068\u003cbr\u003eweight = 28.200000762939453\u003cbr\u003e", "to": "3092068", "to_element": "3092068", "weight": 28.200000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583636_3092069_3091079", "from": "3091079", "from_element": "3091079", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583636_3092069_3091079\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 27.399999618530273, "line_type": "cable", "name": "line_75583636_3092069_3091079", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583636_3092069_3091079\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583636_3092069_3091079\u003cbr\u003efrom = 3091079\u003cbr\u003efrom_element = 3091079\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 27.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583636_3092069_3091079\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092069\u003cbr\u003eto_element = 3092069\u003cbr\u003eweight = 27.399999618530273\u003cbr\u003e", "to": "3092069", "to_element": "3092069", "weight": 27.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.2614, "X0": 1e-05, "X1": 0.3489, "capacitance_matrix": [], "color": "#0094ff", "equipment": "Line", "equipment_name": "line_75583923_3091079_3091078", "from": "3091079", "from_element": "3091078", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583923_3091079_3091078\nR1 = 0.261\nX1 = 0.349\nline_type = overhead\nnameclass = 3P_OH_Code9\nnominal_voltage = 0.400\n", "length": 35.400001525878906, "line_type": "overhead", "name": "line_75583923_3091079_3091078", "nameclass": "3P_OH_Code9", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583923_3091079_3091078\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.2614\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3489\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583923_3091079_3091078\u003cbr\u003efrom = 3091079\u003cbr\u003efrom_element = 3091078\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 35.400001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583923_3091079_3091078\u003cbr\u003enameclass = 3P_OH_Code9\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091078\u003cbr\u003eto_element = 3091079\u003cbr\u003eweight = 35.400001525878906\u003cbr\u003e", "to": "3091078", "to_element": "3091079", "weight": 35.400001525878906}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584704_3092766_3091079", "from": "3091079", "from_element": "3091079", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584704_3092766_3091079\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 24.5, "line_type": "cable", "name": "line_75584704_3092766_3091079", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584704_3092766_3091079\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584704_3092766_3091079\u003cbr\u003efrom = 3091079\u003cbr\u003efrom_element = 3091079\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 24.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584704_3092766_3091079\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092766\u003cbr\u003eto_element = 3092766\u003cbr\u003eweight = 24.5\u003cbr\u003e", "to": "3092766", "to_element": "3092766", "weight": 24.5}, {"color": "#ed0400", "connecting_element": "3091969", "from": "3091969", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586251", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586251\u003c/b\u003e\u003cbr\u003econnecting_element = 3091969\u003cbr\u003efrom = 3091969\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586251\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586251\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586251", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092068", "from": "3092068", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586285", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586285\u003c/b\u003e\u003cbr\u003econnecting_element = 3092068\u003cbr\u003efrom = 3092068\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586285\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586285\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586285", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092069", "from": "3092069", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586250", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586250\u003c/b\u003e\u003cbr\u003econnecting_element = 3092069\u003cbr\u003efrom = 3092069\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586250\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586250\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586250", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#00c4ff", "equipment": "Line", "equipment_name": "line_75583123_3091078_3090999", "from": "3091078", "from_element": "3090999", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583123_3091078_3090999\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnameclass = 3P_OH_Code18\nnominal_voltage = 0.400\n", "length": 45.5, "line_type": "overhead", "name": "line_75583123_3091078_3090999", "nameclass": "3P_OH_Code18", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583123_3091078_3090999\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583123_3091078_3090999\u003cbr\u003efrom = 3091078\u003cbr\u003efrom_element = 3090999\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 45.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583123_3091078_3090999\u003cbr\u003enameclass = 3P_OH_Code18\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3090999\u003cbr\u003eto_element = 3091078\u003cbr\u003eweight = 45.5\u003cbr\u003e", "to": "3090999", "to_element": "3091078", "weight": 45.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#00c4ff", "equipment": "Line", "equipment_name": "line_75583124_3091312_3091078", "from": "3091078", "from_element": "3091078", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583124_3091312_3091078\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnameclass = 3P_OH_Code18\nnominal_voltage = 0.400\n", "length": 47.20000076293945, "line_type": "overhead", "name": "line_75583124_3091312_3091078", "nameclass": "3P_OH_Code18", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583124_3091312_3091078\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583124_3091312_3091078\u003cbr\u003efrom = 3091078\u003cbr\u003efrom_element = 3091078\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 47.20000076293945\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583124_3091312_3091078\u003cbr\u003enameclass = 3P_OH_Code18\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091312\u003cbr\u003eto_element = 3091312\u003cbr\u003eweight = 47.20000076293945\u003cbr\u003e", "to": "3091312", "to_element": "3091312", "weight": 47.20000076293945, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584242_3092468_3091078", "from": "3091078", "from_element": "3091078", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584242_3092468_3091078\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 36.599998474121094, "line_type": "cable", "name": "line_75584242_3092468_3091078", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584242_3092468_3091078\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584242_3092468_3091078\u003cbr\u003efrom = 3091078\u003cbr\u003efrom_element = 3091078\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.599998474121094\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584242_3092468_3091078\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092468\u003cbr\u003eto_element = 3092468\u003cbr\u003eweight = 36.599998474121094\u003cbr\u003e", "to": "3092468", "to_element": "3092468", "weight": 36.599998474121094}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584763_3092797_3091078", "from": "3091078", "from_element": "3091078", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584763_3092797_3091078\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 39.099998474121094, "line_type": "cable", "name": "line_75584763_3092797_3091078", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584763_3092797_3091078\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584763_3092797_3091078\u003cbr\u003efrom = 3091078\u003cbr\u003efrom_element = 3091078\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 39.099998474121094\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584763_3092797_3091078\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092797\u003cbr\u003eto_element = 3092797\u003cbr\u003eweight = 39.099998474121094\u003cbr\u003e", "to": "3092797", "to_element": "3092797", "weight": 39.099998474121094}, {"color": "#ed0400", "connecting_element": "3092766", "from": "3092766", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586286", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586286\u003c/b\u003e\u003cbr\u003econnecting_element = 3092766\u003cbr\u003efrom = 3092766\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586286\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586286\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586286", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#00c4ff", "equipment": "Line", "equipment_name": "line_75583029_3091390_3090999", "from": "3090999", "from_element": "3090999", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583029_3091390_3090999\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnameclass = 3P_OH_Code18\nnominal_voltage = 0.400\n", "length": 45.900001525878906, "line_type": "overhead", "name": "line_75583029_3091390_3090999", "nameclass": "3P_OH_Code18", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583029_3091390_3090999\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583029_3091390_3090999\u003cbr\u003efrom = 3090999\u003cbr\u003efrom_element = 3090999\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 45.900001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583029_3091390_3090999\u003cbr\u003enameclass = 3P_OH_Code18\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091390\u003cbr\u003eto_element = 3091390\u003cbr\u003eweight = 45.900001525878906\u003cbr\u003e", "to": "3091390", "to_element": "3091390", "weight": 45.900001525878906, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584174_3092424_3090999", "from": "3090999", "from_element": "3090999", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584174_3092424_3090999\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 30.600000381469727, "line_type": "cable", "name": "line_75584174_3092424_3090999", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584174_3092424_3090999\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584174_3092424_3090999\u003cbr\u003efrom = 3090999\u003cbr\u003efrom_element = 3090999\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 30.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584174_3092424_3090999\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092424\u003cbr\u003eto_element = 3092424\u003cbr\u003eweight = 30.600000381469727\u003cbr\u003e", "to": "3092424", "to_element": "3092424", "weight": 30.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584303_3092506_3090999", "from": "3090999", "from_element": "3090999", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584303_3092506_3090999\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 34.099998474121094, "line_type": "cable", "name": "line_75584303_3092506_3090999", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584303_3092506_3090999\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584303_3092506_3090999\u003cbr\u003efrom = 3090999\u003cbr\u003efrom_element = 3090999\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 34.099998474121094\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584303_3092506_3090999\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092506\u003cbr\u003eto_element = 3092506\u003cbr\u003eweight = 34.099998474121094\u003cbr\u003e", "to": "3092506", "to_element": "3092506", "weight": 34.099998474121094}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584555_3092665_3090999", "from": "3090999", "from_element": "3090999", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584555_3092665_3090999\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 11.199999809265137, "line_type": "cable", "name": "line_75584555_3092665_3090999", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584555_3092665_3090999\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584555_3092665_3090999\u003cbr\u003efrom = 3090999\u003cbr\u003efrom_element = 3090999\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.199999809265137\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584555_3092665_3090999\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092665\u003cbr\u003eto_element = 3092665\u003cbr\u003eweight = 11.199999809265137\u003cbr\u003e", "to": "3092665", "to_element": "3092665", "weight": 11.199999809265137}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584715_3092775_3090999", "from": "3090999", "from_element": "3090999", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584715_3092775_3090999\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 43.79999923706055, "line_type": "cable", "name": "line_75584715_3092775_3090999", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584715_3092775_3090999\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584715_3092775_3090999\u003cbr\u003efrom = 3090999\u003cbr\u003efrom_element = 3090999\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 43.79999923706055\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584715_3092775_3090999\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092775\u003cbr\u003eto_element = 3092775\u003cbr\u003eweight = 43.79999923706055\u003cbr\u003e", "to": "3092775", "to_element": "3092775", "weight": 43.79999923706055}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583527_3091967_3091312", "from": "3091312", "from_element": "3091312", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583527_3091967_3091312\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 25.600000381469727, "line_type": "cable", "name": "line_75583527_3091967_3091312", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583527_3091967_3091312\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583527_3091967_3091312\u003cbr\u003efrom = 3091312\u003cbr\u003efrom_element = 3091312\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583527_3091967_3091312\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091967\u003cbr\u003eto_element = 3091967\u003cbr\u003eweight = 25.600000381469727\u003cbr\u003e", "to": "3091967", "to_element": "3091967", "weight": 25.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583726_3092154_3091312", "from": "3091312", "from_element": "3091312", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583726_3092154_3091312\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 19.5, "line_type": "cable", "name": "line_75583726_3092154_3091312", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583726_3092154_3091312\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583726_3092154_3091312\u003cbr\u003efrom = 3091312\u003cbr\u003efrom_element = 3091312\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583726_3092154_3091312\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092154\u003cbr\u003eto_element = 3092154\u003cbr\u003eweight = 19.5\u003cbr\u003e", "to": "3092154", "to_element": "3092154", "weight": 19.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583885_3092261_3091312", "from": "3091312", "from_element": "3091312", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583885_3092261_3091312\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 17.600000381469727, "line_type": "cable", "name": "line_75583885_3092261_3091312", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583885_3092261_3091312\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583885_3092261_3091312\u003cbr\u003efrom = 3091312\u003cbr\u003efrom_element = 3091312\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583885_3092261_3091312\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092261\u003cbr\u003eto_element = 3092261\u003cbr\u003eweight = 17.600000381469727\u003cbr\u003e", "to": "3092261", "to_element": "3092261", "weight": 17.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584906_3090922_3091312", "from": "3091312", "from_element": "3091312", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584906_3090922_3091312\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 12.399999618530273, "line_type": "cable", "name": "line_75584906_3090922_3091312", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584906_3090922_3091312\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584906_3090922_3091312\u003cbr\u003efrom = 3091312\u003cbr\u003efrom_element = 3091312\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584906_3090922_3091312\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3090922\u003cbr\u003eto_element = 3090922\u003cbr\u003eweight = 12.399999618530273\u003cbr\u003e", "to": "3090922", "to_element": "3090922", "weight": 12.399999618530273}, {"color": "#ed0400", "connecting_element": "3092468", "from": "3092468", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586252", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586252\u003c/b\u003e\u003cbr\u003econnecting_element = 3092468\u003cbr\u003efrom = 3092468\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586252\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586252\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586252", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092797", "from": "3092797", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586253", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586253\u003c/b\u003e\u003cbr\u003econnecting_element = 3092797\u003cbr\u003efrom = 3092797\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586253\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586253\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586253", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092797", "from": "3092797", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589565_nmi_elem_75589565", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589565_nmi_elem_75589565\u003c/b\u003e\u003cbr\u003econnecting_element = 3092797\u003cbr\u003efrom = 3092797\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589565_nmi_elem_75589565\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589565_nmi_elem_75589565\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589565_nmi_elem_75589565", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583729_3092156_3091390", "from": "3091390", "from_element": "3091390", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583729_3092156_3091390\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 29.5, "line_type": "cable", "name": "line_75583729_3092156_3091390", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583729_3092156_3091390\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583729_3092156_3091390\u003cbr\u003efrom = 3091390\u003cbr\u003efrom_element = 3091390\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583729_3092156_3091390\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092156\u003cbr\u003eto_element = 3092156\u003cbr\u003eweight = 29.5\u003cbr\u003e", "to": "3092156", "to_element": "3092156", "weight": 29.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583730_3092157_3091390", "from": "3091390", "from_element": "3091390", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583730_3092157_3091390\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 28.600000381469727, "line_type": "cable", "name": "line_75583730_3092157_3091390", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583730_3092157_3091390\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583730_3092157_3091390\u003cbr\u003efrom = 3091390\u003cbr\u003efrom_element = 3091390\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 28.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583730_3092157_3091390\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092157\u003cbr\u003eto_element = 3092157\u003cbr\u003eweight = 28.600000381469727\u003cbr\u003e", "to": "3092157", "to_element": "3092157", "weight": 28.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584485_3092621_3091390", "from": "3091390", "from_element": "3091390", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584485_3092621_3091390\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 38.5, "line_type": "cable", "name": "line_75584485_3092621_3091390", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584485_3092621_3091390\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584485_3092621_3091390\u003cbr\u003efrom = 3091390\u003cbr\u003efrom_element = 3091390\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 38.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584485_3092621_3091390\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092621\u003cbr\u003eto_element = 3092621\u003cbr\u003eweight = 38.5\u003cbr\u003e", "to": "3092621", "to_element": "3092621", "weight": 38.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584556_3091351_3091390", "from": "3091390", "from_element": "3091390", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584556_3091351_3091390\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 20.100000381469727, "line_type": "cable", "name": "line_75584556_3091351_3091390", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584556_3091351_3091390\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584556_3091351_3091390\u003cbr\u003efrom = 3091390\u003cbr\u003efrom_element = 3091390\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584556_3091351_3091390\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091351\u003cbr\u003eto_element = 3091351\u003cbr\u003eweight = 20.100000381469727\u003cbr\u003e", "to": "3091351", "to_element": "3091351", "weight": 20.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584557_3092666_3091390", "from": "3091390", "from_element": "3091390", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584557_3092666_3091390\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 29.799999237060547, "line_type": "cable", "name": "line_75584557_3092666_3091390", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584557_3092666_3091390\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584557_3092666_3091390\u003cbr\u003efrom = 3091390\u003cbr\u003efrom_element = 3091390\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584557_3092666_3091390\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092666\u003cbr\u003eto_element = 3092666\u003cbr\u003eweight = 29.799999237060547\u003cbr\u003e", "to": "3092666", "to_element": "3092666", "weight": 29.799999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584874_3092863_3091390", "from": "3091390", "from_element": "3091390", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584874_3092863_3091390\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 42.400001525878906, "line_type": "cable", "name": "line_75584874_3092863_3091390", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584874_3092863_3091390\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584874_3092863_3091390\u003cbr\u003efrom = 3091390\u003cbr\u003efrom_element = 3091390\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 42.400001525878906\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584874_3092863_3091390\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092863\u003cbr\u003eto_element = 3092863\u003cbr\u003eweight = 42.400001525878906\u003cbr\u003e", "to": "3092863", "to_element": "3092863", "weight": 42.400001525878906}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#00c4ff", "equipment": "Line", "equipment_name": "line_75584956_3091013_3091390", "from": "3091390", "from_element": "3091390", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584956_3091013_3091390\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnameclass = 3P_OH_Code18\nnominal_voltage = 0.400\n", "length": 44.5, "line_type": "overhead", "name": "line_75584956_3091013_3091390", "nameclass": "3P_OH_Code18", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584956_3091013_3091390\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584956_3091013_3091390\u003cbr\u003efrom = 3091390\u003cbr\u003efrom_element = 3091390\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 44.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75584956_3091013_3091390\u003cbr\u003enameclass = 3P_OH_Code18\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091013\u003cbr\u003eto_element = 3091013\u003cbr\u003eweight = 44.5\u003cbr\u003e", "to": "3091013", "to_element": "3091013", "weight": 44.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592180_3094209_3091390", "from": "3091390", "from_element": "3091390", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592180_3094209_3091390\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 14.670031765847908, "line_type": "cable", "name": "line_75592180_3094209_3091390", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592180_3094209_3091390\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592180_3094209_3091390\u003cbr\u003efrom = 3091390\u003cbr\u003efrom_element = 3091390\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.670031765847908\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592180_3094209_3091390\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094209\u003cbr\u003eto_element = 3094209\u003cbr\u003eweight = 14.670031765847908\u003cbr\u003e", "to": "3094209", "to_element": "3094209", "weight": 14.670031765847908}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592331_3094360_3091390", "from": "3091390", "from_element": "3091390", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592331_3094360_3091390\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 14.670031765847908, "line_type": "cable", "name": "line_75592331_3094360_3091390", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592331_3094360_3091390\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592331_3094360_3091390\u003cbr\u003efrom = 3091390\u003cbr\u003efrom_element = 3091390\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.670031765847908\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592331_3094360_3091390\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094360\u003cbr\u003eto_element = 3094360\u003cbr\u003eweight = 14.670031765847908\u003cbr\u003e", "to": "3094360", "to_element": "3094360", "weight": 14.670031765847908}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592166_3094195_3092424", "from": "3092424", "from_element": "3092424", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592166_3094195_3092424\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 6.904200822569433, "line_type": "cable", "name": "line_75592166_3094195_3092424", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592166_3094195_3092424\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592166_3094195_3092424\u003cbr\u003efrom = 3092424\u003cbr\u003efrom_element = 3092424\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 6.904200822569433\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592166_3094195_3092424\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094195\u003cbr\u003eto_element = 3094195\u003cbr\u003eweight = 6.904200822569433\u003cbr\u003e", "to": "3094195", "to_element": "3094195", "weight": 6.904200822569433}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592548_3094577_3092424", "from": "3092424", "from_element": "3092424", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592548_3094577_3092424\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 6.904200822569433, "line_type": "cable", "name": "line_75592548_3094577_3092424", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592548_3094577_3092424\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592548_3094577_3092424\u003cbr\u003efrom = 3092424\u003cbr\u003efrom_element = 3092424\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 6.904200822569433\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592548_3094577_3092424\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094577\u003cbr\u003eto_element = 3094577\u003cbr\u003eweight = 6.904200822569433\u003cbr\u003e", "to": "3094577", "to_element": "3094577", "weight": 6.904200822569433}, {"color": "#ed0400", "connecting_element": "3092506", "from": "3092506", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586283", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586283\u003c/b\u003e\u003cbr\u003econnecting_element = 3092506\u003cbr\u003efrom = 3092506\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586283\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586283\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586283", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092506", "from": "3092506", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589595_nmi_elem_75589595", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589595_nmi_elem_75589595\u003c/b\u003e\u003cbr\u003econnecting_element = 3092506\u003cbr\u003efrom = 3092506\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589595_nmi_elem_75589595\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589595_nmi_elem_75589595\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589595_nmi_elem_75589595", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092775", "from": "3092775", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586284", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586284\u003c/b\u003e\u003cbr\u003econnecting_element = 3092775\u003cbr\u003efrom = 3092775\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586284\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586284\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586284", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092156", "from": "3092156", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586281", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586281\u003c/b\u003e\u003cbr\u003econnecting_element = 3092156\u003cbr\u003efrom = 3092156\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586281\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586281\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586281", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092156", "from": "3092156", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589593_nmi_elem_75589593", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589593_nmi_elem_75589593\u003c/b\u003e\u003cbr\u003econnecting_element = 3092156\u003cbr\u003efrom = 3092156\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589593_nmi_elem_75589593\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589593_nmi_elem_75589593\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589593_nmi_elem_75589593", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092157", "from": "3092157", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586259", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586259\u003c/b\u003e\u003cbr\u003econnecting_element = 3092157\u003cbr\u003efrom = 3092157\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586259\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586259\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586259", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092621", "from": "3092621", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586258", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586258\u003c/b\u003e\u003cbr\u003econnecting_element = 3092621\u003cbr\u003efrom = 3092621\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586258\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586258\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586258", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583634_3092067_3091351", "from": "3091351", "from_element": "3091351", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583634_3092067_3091351\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 37.0, "line_type": "cable", "name": "line_75583634_3092067_3091351", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583634_3092067_3091351\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583634_3092067_3091351\u003cbr\u003efrom = 3091351\u003cbr\u003efrom_element = 3091351\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 37.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583634_3092067_3091351\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092067\u003cbr\u003eto_element = 3092067\u003cbr\u003eweight = 37.0\u003cbr\u003e", "to": "3092067", "to_element": "3092067", "weight": 37.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584205_3092445_3091351", "from": "3091351", "from_element": "3091351", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584205_3092445_3091351\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 30.299999237060547, "line_type": "cable", "name": "line_75584205_3092445_3091351", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584205_3092445_3091351\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584205_3092445_3091351\u003cbr\u003efrom = 3091351\u003cbr\u003efrom_element = 3091351\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 30.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584205_3092445_3091351\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092445\u003cbr\u003eto_element = 3092445\u003cbr\u003eweight = 30.299999237060547\u003cbr\u003e", "to": "3092445", "to_element": "3092445", "weight": 30.299999237060547}, {"color": "#ed0400", "connecting_element": "3092863", "from": "3092863", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586282", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586282\u003c/b\u003e\u003cbr\u003econnecting_element = 3092863\u003cbr\u003efrom = 3092863\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586282\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586282\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586282", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#00c4ff", "equipment": "Line", "equipment_name": "line_75583044_3091558_3091013", "from": "3091013", "from_element": "3091013", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583044_3091558_3091013\nR1 = 0.270\nX1 = 0.362\nline_type = overhead\nnameclass = 3P_OH_Code18\nnominal_voltage = 0.400\n", "length": 40.20000076293945, "line_type": "overhead", "name": "line_75583044_3091558_3091013", "nameclass": "3P_OH_Code18", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583044_3091558_3091013\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583044_3091558_3091013\u003cbr\u003efrom = 3091013\u003cbr\u003efrom_element = 3091013\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 40.20000076293945\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75583044_3091558_3091013\u003cbr\u003enameclass = 3P_OH_Code18\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091558\u003cbr\u003eto_element = 3091558\u003cbr\u003eweight = 40.20000076293945\u003cbr\u003e", "to": "3091558", "to_element": "3091558", "weight": 40.20000076293945, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583528_3091968_3091013", "from": "3091013", "from_element": "3091013", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583528_3091968_3091013\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 32.79999923706055, "line_type": "cable", "name": "line_75583528_3091968_3091013", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583528_3091968_3091013\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583528_3091968_3091013\u003cbr\u003efrom = 3091013\u003cbr\u003efrom_element = 3091013\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 32.79999923706055\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583528_3091968_3091013\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091968\u003cbr\u003eto_element = 3091968\u003cbr\u003eweight = 32.79999923706055\u003cbr\u003e", "to": "3091968", "to_element": "3091968", "weight": 32.79999923706055}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584100_3092355_3091013", "from": "3091013", "from_element": "3091013", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584100_3092355_3091013\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 33.5, "line_type": "cable", "name": "line_75584100_3092355_3091013", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584100_3092355_3091013\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584100_3092355_3091013\u003cbr\u003efrom = 3091013\u003cbr\u003efrom_element = 3091013\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 33.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584100_3092355_3091013\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092355\u003cbr\u003eto_element = 3092355\u003cbr\u003eweight = 33.5\u003cbr\u003e", "to": "3092355", "to_element": "3092355", "weight": 33.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584536_3092655_3091013", "from": "3091013", "from_element": "3091013", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584536_3092655_3091013\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 41.20000076293945, "line_type": "cable", "name": "line_75584536_3092655_3091013", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584536_3092655_3091013\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584536_3092655_3091013\u003cbr\u003efrom = 3091013\u003cbr\u003efrom_element = 3091013\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 41.20000076293945\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584536_3092655_3091013\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092655\u003cbr\u003eto_element = 3092655\u003cbr\u003eweight = 41.20000076293945\u003cbr\u003e", "to": "3092655", "to_element": "3092655", "weight": 41.20000076293945}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584652_3092732_3091013", "from": "3091013", "from_element": "3091013", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584652_3092732_3091013\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 31.100000381469727, "line_type": "cable", "name": "line_75584652_3092732_3091013", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584652_3092732_3091013\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584652_3092732_3091013\u003cbr\u003efrom = 3091013\u003cbr\u003efrom_element = 3091013\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 31.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584652_3092732_3091013\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092732\u003cbr\u003eto_element = 3092732\u003cbr\u003eweight = 31.100000381469727\u003cbr\u003e", "to": "3092732", "to_element": "3092732", "weight": 31.100000381469727}, {"color": "#ed0400", "connecting_element": "3094209", "from": "3094209", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586280", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586280\u003c/b\u003e\u003cbr\u003econnecting_element = 3094209\u003cbr\u003efrom = 3094209\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586280\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586280\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586280", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094360", "from": "3094360", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587740", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587740\u003c/b\u003e\u003cbr\u003econnecting_element = 3094360\u003cbr\u003efrom = 3094360\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587740\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587740\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587740", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092067", "from": "3092067", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586260", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586260\u003c/b\u003e\u003cbr\u003econnecting_element = 3092067\u003cbr\u003efrom = 3092067\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586260\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586260\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586260", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092445", "from": "3092445", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587556", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587556\u003c/b\u003e\u003cbr\u003econnecting_element = 3092445\u003cbr\u003efrom = 3092445\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587556\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587556\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587556", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582832_3091558_3093523", "from": "3091558", "from_element": "3093523", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582832_3091558_3093523\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 39.5, "line_type": "cable", "name": "line_75582832_3091558_3093523", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582832_3091558_3093523\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582832_3091558_3093523\u003cbr\u003efrom = 3091558\u003cbr\u003efrom_element = 3093523\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 39.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582832_3091558_3093523\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093523\u003cbr\u003eto_element = 3091558\u003cbr\u003eweight = 39.5\u003cbr\u003e", "to": "3093523", "to_element": "3091558", "weight": 39.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584365_3091389_3091558", "from": "3091558", "from_element": "3091558", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584365_3091389_3091558\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 13.0, "line_type": "cable", "name": "line_75584365_3091389_3091558", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584365_3091389_3091558\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584365_3091389_3091558\u003cbr\u003efrom = 3091558\u003cbr\u003efrom_element = 3091558\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584365_3091389_3091558\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091389\u003cbr\u003eto_element = 3091389\u003cbr\u003eweight = 13.0\u003cbr\u003e", "to": "3091389", "to_element": "3091389", "weight": 13.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592177_3094206_3091558", "from": "3091558", "from_element": "3091558", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592177_3094206_3091558\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 18.65501543814577, "line_type": "cable", "name": "line_75592177_3094206_3091558", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592177_3094206_3091558\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592177_3094206_3091558\u003cbr\u003efrom = 3091558\u003cbr\u003efrom_element = 3091558\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.65501543814577\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592177_3094206_3091558\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094206\u003cbr\u003eto_element = 3094206\u003cbr\u003eweight = 18.65501543814577\u003cbr\u003e", "to": "3094206", "to_element": "3094206", "weight": 18.65501543814577}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592178_3094207_3091558", "from": "3091558", "from_element": "3091558", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592178_3094207_3091558\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 14.634727090131207, "line_type": "cable", "name": "line_75592178_3094207_3091558", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592178_3094207_3091558\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592178_3094207_3091558\u003cbr\u003efrom = 3091558\u003cbr\u003efrom_element = 3091558\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.634727090131207\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592178_3094207_3091558\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094207\u003cbr\u003eto_element = 3094207\u003cbr\u003eweight = 14.634727090131207\u003cbr\u003e", "to": "3094207", "to_element": "3094207", "weight": 14.634727090131207}, {"color": "#ed0400", "connecting_element": "3091968", "from": "3091968", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586262", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586262\u003c/b\u003e\u003cbr\u003econnecting_element = 3091968\u003cbr\u003efrom = 3091968\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586262\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586262\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586262", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3091968", "from": "3091968", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589574_nmi_elem_75589574", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589574_nmi_elem_75589574\u003c/b\u003e\u003cbr\u003econnecting_element = 3091968\u003cbr\u003efrom = 3091968\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589574_nmi_elem_75589574\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589574_nmi_elem_75589574\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589574_nmi_elem_75589574", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092355", "from": "3092355", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586279", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586279\u003c/b\u003e\u003cbr\u003econnecting_element = 3092355\u003cbr\u003efrom = 3092355\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586279\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586279\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586279", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092355", "from": "3092355", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589591_nmi_elem_75589591", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589591_nmi_elem_75589591\u003c/b\u003e\u003cbr\u003econnecting_element = 3092355\u003cbr\u003efrom = 3092355\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589591_nmi_elem_75589591\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589591_nmi_elem_75589591\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589591_nmi_elem_75589591", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592179_3094208_3092655", "from": "3092655", "from_element": "3092655", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592179_3094208_3092655\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 11.818692186817918, "line_type": "cable", "name": "line_75592179_3094208_3092655", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592179_3094208_3092655\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592179_3094208_3092655\u003cbr\u003efrom = 3092655\u003cbr\u003efrom_element = 3092655\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.818692186817918\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592179_3094208_3092655\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094208\u003cbr\u003eto_element = 3094208\u003cbr\u003eweight = 11.818692186817918\u003cbr\u003e", "to": "3094208", "to_element": "3094208", "weight": 11.818692186817918}, {"color": "#ed0400", "connecting_element": "3092732", "from": "3092732", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586278", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586278\u003c/b\u003e\u003cbr\u003econnecting_element = 3092732\u003cbr\u003efrom = 3092732\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586278\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586278\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586278", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592181_3094210_3092732", "from": "3092732", "from_element": "3092732", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592181_3094210_3092732\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 29.51661261011095, "line_type": "cable", "name": "line_75592181_3094210_3092732", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592181_3094210_3092732\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592181_3094210_3092732\u003cbr\u003efrom = 3092732\u003cbr\u003efrom_element = 3092732\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.51661261011095\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592181_3094210_3092732\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094210\u003cbr\u003eto_element = 3094210\u003cbr\u003eweight = 29.51661261011095\u003cbr\u003e", "to": "3094210", "to_element": "3094210", "weight": 29.51661261011095}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582829_3093523_3093520", "from": "3093523", "from_element": "3093520", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582829_3093523_3093520\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 18.799999237060547, "line_type": "cable", "name": "line_75582829_3093523_3093520", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582829_3093523_3093520\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582829_3093523_3093520\u003cbr\u003efrom = 3093523\u003cbr\u003efrom_element = 3093520\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582829_3093523_3093520\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093520\u003cbr\u003eto_element = 3093523\u003cbr\u003eweight = 18.799999237060547\u003cbr\u003e", "to": "3093520", "to_element": "3093523", "weight": 18.799999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.164, "X0": 1e-05, "X1": 0.062, "capacitance_matrix": [], "color": "#0038ff", "equipment": "Line", "equipment_name": "line_75582833_3093521_3093523", "from": "3093523", "from_element": "3093523", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582833_3093521_3093523\nR1 = 0.164\nX1 = 0.062\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.400\n", "length": 20.799999237060547, "line_type": "cable", "name": "line_75582833_3093521_3093523", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582833_3093521_3093523\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.164\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.062\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582833_3093521_3093523\u003cbr\u003efrom = 3093523\u003cbr\u003efrom_element = 3093523\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582833_3093521_3093523\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093521\u003cbr\u003eto_element = 3093521\u003cbr\u003eweight = 20.799999237060547\u003cbr\u003e", "to": "3093521", "to_element": "3093521", "weight": 20.799999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592176_3094205_3093523", "from": "3093523", "from_element": "3093523", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592176_3094205_3093523\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 21.560395712061023, "line_type": "cable", "name": "line_75592176_3094205_3093523", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592176_3094205_3093523\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592176_3094205_3093523\u003cbr\u003efrom = 3093523\u003cbr\u003efrom_element = 3093523\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.560395712061023\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592176_3094205_3093523\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094205\u003cbr\u003eto_element = 3094205\u003cbr\u003eweight = 21.560395712061023\u003cbr\u003e", "to": "3094205", "to_element": "3094205", "weight": 21.560395712061023}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583728_3092155_3091389", "from": "3091389", "from_element": "3091389", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583728_3092155_3091389\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 26.100000381469727, "line_type": "cable", "name": "line_75583728_3092155_3091389", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583728_3092155_3091389\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583728_3092155_3091389\u003cbr\u003efrom = 3091389\u003cbr\u003efrom_element = 3091389\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583728_3092155_3091389\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092155\u003cbr\u003eto_element = 3092155\u003cbr\u003eweight = 26.100000381469727\u003cbr\u003e", "to": "3092155", "to_element": "3092155", "weight": 26.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584334_3092528_3091389", "from": "3091389", "from_element": "3091389", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584334_3092528_3091389\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 27.700000762939453, "line_type": "cable", "name": "line_75584334_3092528_3091389", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584334_3092528_3091389\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584334_3092528_3091389\u003cbr\u003efrom = 3091389\u003cbr\u003efrom_element = 3091389\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 27.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584334_3092528_3091389\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092528\u003cbr\u003eto_element = 3092528\u003cbr\u003eweight = 27.700000762939453\u003cbr\u003e", "to": "3092528", "to_element": "3092528", "weight": 27.700000762939453}, {"color": "#ed0400", "connecting_element": "3094206", "from": "3094206", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586275", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586275\u003c/b\u003e\u003cbr\u003econnecting_element = 3094206\u003cbr\u003efrom = 3094206\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586275\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586275\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586275", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094207", "from": "3094207", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586276", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586276\u003c/b\u003e\u003cbr\u003econnecting_element = 3094207\u003cbr\u003efrom = 3094207\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586276\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586276\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586276", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592169_3094198_3093520", "from": "3093520", "from_element": "3093520", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592169_3094198_3093520\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 18.705565916153205, "line_type": "cable", "name": "line_75592169_3094198_3093520", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592169_3094198_3093520\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592169_3094198_3093520\u003cbr\u003efrom = 3093520\u003cbr\u003efrom_element = 3093520\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.705565916153205\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592169_3094198_3093520\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094198\u003cbr\u003eto_element = 3094198\u003cbr\u003eweight = 18.705565916153205\u003cbr\u003e", "to": "3094198", "to_element": "3094198", "weight": 18.705565916153205}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.11, "X0": 1e-05, "X1": 0.061, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75582830_3093803_3093521", "from": "3093521", "from_element": "3093521", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582830_3093803_3093521\nR1 = 0.110\nX1 = 0.061\nline_type = cable\nnameclass = 2P_Code19\nnominal_voltage = 0.400\n", "length": 44.0, "line_type": "cable", "name": "line_75582830_3093803_3093521", "nameclass": "2P_Code19", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582830_3093803_3093521\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.11\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.061\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582830_3093803_3093521\u003cbr\u003efrom = 3093521\u003cbr\u003efrom_element = 3093521\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 44.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582830_3093803_3093521\u003cbr\u003enameclass = 2P_Code19\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093803\u003cbr\u003eto_element = 3093803\u003cbr\u003eweight = 44.0\u003cbr\u003e", "to": "3093803", "to_element": "3093803", "weight": 44.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.11, "X0": 1e-05, "X1": 0.061, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75582831_3093521_3093522", "from": "3093521", "from_element": "3093522", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582831_3093521_3093522\nR1 = 0.110\nX1 = 0.061\nline_type = cable\nnameclass = 2P_Code19\nnominal_voltage = 0.400\n", "length": 65.19999694824219, "line_type": "cable", "name": "line_75582831_3093521_3093522", "nameclass": "2P_Code19", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582831_3093521_3093522\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.11\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.061\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582831_3093521_3093522\u003cbr\u003efrom = 3093521\u003cbr\u003efrom_element = 3093522\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 65.19999694824219\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582831_3093521_3093522\u003cbr\u003enameclass = 2P_Code19\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093522\u003cbr\u003eto_element = 3093521\u003cbr\u003eweight = 65.19999694824219\u003cbr\u003e", "to": "3093522", "to_element": "3093521", "weight": 65.19999694824219}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592170_3094199_3093521", "from": "3093521", "from_element": "3093521", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592170_3094199_3093521\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 25.845933412989925, "line_type": "cable", "name": "line_75592170_3094199_3093521", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592170_3094199_3093521\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592170_3094199_3093521\u003cbr\u003efrom = 3093521\u003cbr\u003efrom_element = 3093521\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 25.845933412989925\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592170_3094199_3093521\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094199\u003cbr\u003eto_element = 3094199\u003cbr\u003eweight = 25.845933412989925\u003cbr\u003e", "to": "3094199", "to_element": "3094199", "weight": 25.845933412989925}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592172_3094201_3093521", "from": "3093521", "from_element": "3093521", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592172_3094201_3093521\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 20.19309015499549, "line_type": "cable", "name": "line_75592172_3094201_3093521", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592172_3094201_3093521\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592172_3094201_3093521\u003cbr\u003efrom = 3093521\u003cbr\u003efrom_element = 3093521\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.19309015499549\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592172_3094201_3093521\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094201\u003cbr\u003eto_element = 3094201\u003cbr\u003eweight = 20.19309015499549\u003cbr\u003e", "to": "3094201", "to_element": "3094201", "weight": 20.19309015499549}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592173_3094202_3093521", "from": "3093521", "from_element": "3093521", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592173_3094202_3093521\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 20.19309015499549, "line_type": "cable", "name": "line_75592173_3094202_3093521", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592173_3094202_3093521\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592173_3094202_3093521\u003cbr\u003efrom = 3093521\u003cbr\u003efrom_element = 3093521\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.19309015499549\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592173_3094202_3093521\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094202\u003cbr\u003eto_element = 3094202\u003cbr\u003eweight = 20.19309015499549\u003cbr\u003e", "to": "3094202", "to_element": "3094202", "weight": 20.19309015499549}, {"color": "#ed0400", "connecting_element": "3094205", "from": "3094205", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586274", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586274\u003c/b\u003e\u003cbr\u003econnecting_element = 3094205\u003cbr\u003efrom = 3094205\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586274\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586274\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586274", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094205", "from": "3094205", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589586_nmi_elem_75589586", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589586_nmi_elem_75589586\u003c/b\u003e\u003cbr\u003econnecting_element = 3094205\u003cbr\u003efrom = 3094205\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589586_nmi_elem_75589586\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589586_nmi_elem_75589586\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589586_nmi_elem_75589586", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094198", "from": "3094198", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586266", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586266\u003c/b\u003e\u003cbr\u003econnecting_element = 3094198\u003cbr\u003efrom = 3094198\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586266\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586266\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586266", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592174_3094203_3093803", "from": "3093803", "from_element": "3093803", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592174_3094203_3093803\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 16.85393164846183, "line_type": "cable", "name": "line_75592174_3094203_3093803", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592174_3094203_3093803\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592174_3094203_3093803\u003cbr\u003efrom = 3093803\u003cbr\u003efrom_element = 3093803\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.85393164846183\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592174_3094203_3093803\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094203\u003cbr\u003eto_element = 3094203\u003cbr\u003eweight = 16.85393164846183\u003cbr\u003e", "to": "3094203", "to_element": "3094203", "weight": 16.85393164846183}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592175_3094204_3093803", "from": "3093803", "from_element": "3093803", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592175_3094204_3093803\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 18.01098359342915, "line_type": "cable", "name": "line_75592175_3094204_3093803", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592175_3094204_3093803\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592175_3094204_3093803\u003cbr\u003efrom = 3093803\u003cbr\u003efrom_element = 3093803\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 18.01098359342915\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592175_3094204_3093803\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094204\u003cbr\u003eto_element = 3094204\u003cbr\u003eweight = 18.01098359342915\u003cbr\u003e", "to": "3094204", "to_element": "3094204", "weight": 18.01098359342915}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.11, "X0": 1e-05, "X1": 0.061, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75582876_3093522_3093552", "from": "3093522", "from_element": "3093552", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582876_3093522_3093552\nR1 = 0.110\nX1 = 0.061\nline_type = cable\nnameclass = 2P_Code19\nnominal_voltage = 0.400\n", "length": 16.5, "line_type": "cable", "name": "line_75582876_3093522_3093552", "nameclass": "2P_Code19", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582876_3093522_3093552\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.11\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.061\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582876_3093522_3093552\u003cbr\u003efrom = 3093522\u003cbr\u003efrom_element = 3093552\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582876_3093522_3093552\u003cbr\u003enameclass = 2P_Code19\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3093552\u003cbr\u003eto_element = 3093522\u003cbr\u003eweight = 16.5\u003cbr\u003e", "to": "3093552", "to_element": "3093522", "weight": 16.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592171_3094200_3093522", "from": "3093522", "from_element": "3093522", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592171_3094200_3093522\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 13.99775960645226, "line_type": "cable", "name": "line_75592171_3094200_3093522", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592171_3094200_3093522\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592171_3094200_3093522\u003cbr\u003efrom = 3093522\u003cbr\u003efrom_element = 3093522\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.99775960645226\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592171_3094200_3093522\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094200\u003cbr\u003eto_element = 3094200\u003cbr\u003eweight = 13.99775960645226\u003cbr\u003e", "to": "3094200", "to_element": "3094200", "weight": 13.99775960645226}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592289_3094318_3093522", "from": "3093522", "from_element": "3093522", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592289_3094318_3093522\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 29.902194183693773, "line_type": "cable", "name": "line_75592289_3094318_3093522", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592289_3094318_3093522\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592289_3094318_3093522\u003cbr\u003efrom = 3093522\u003cbr\u003efrom_element = 3093522\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.902194183693773\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592289_3094318_3093522\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094318\u003cbr\u003eto_element = 3094318\u003cbr\u003eweight = 29.902194183693773\u003cbr\u003e", "to": "3094318", "to_element": "3094318", "weight": 29.902194183693773}, {"color": "#ed0400", "connecting_element": "3094199", "from": "3094199", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586267", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586267\u003c/b\u003e\u003cbr\u003econnecting_element = 3094199\u003cbr\u003efrom = 3094199\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586267\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586267\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586267", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094201", "from": "3094201", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586269", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586269\u003c/b\u003e\u003cbr\u003econnecting_element = 3094201\u003cbr\u003efrom = 3094201\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586269\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586269\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586269", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094202", "from": "3094202", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586270", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586270\u003c/b\u003e\u003cbr\u003econnecting_element = 3094202\u003cbr\u003efrom = 3094202\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586270\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586270\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586270", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094203", "from": "3094203", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586271", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586271\u003c/b\u003e\u003cbr\u003econnecting_element = 3094203\u003cbr\u003efrom = 3094203\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586271\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586271\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586271", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094203", "from": "3094203", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589583_nmi_elem_75589583", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589583_nmi_elem_75589583\u003c/b\u003e\u003cbr\u003econnecting_element = 3094203\u003cbr\u003efrom = 3094203\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589583_nmi_elem_75589583\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589583_nmi_elem_75589583\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589583_nmi_elem_75589583", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094204", "from": "3094204", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586273", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586273\u003c/b\u003e\u003cbr\u003econnecting_element = 3094204\u003cbr\u003efrom = 3094204\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586273\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586273\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586273", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094200", "from": "3094200", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586268", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586268\u003c/b\u003e\u003cbr\u003econnecting_element = 3094200\u003cbr\u003efrom = 3094200\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586268\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586268\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586268", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094318", "from": "3094318", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587663", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587663\u003c/b\u003e\u003cbr\u003econnecting_element = 3094318\u003cbr\u003efrom = 3094318\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587663\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587663\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587663", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592167_3094196_3092155", "from": "3092155", "from_element": "3092155", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592167_3094196_3092155\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 7.756366497482938, "line_type": "cable", "name": "line_75592167_3094196_3092155", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592167_3094196_3092155\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592167_3094196_3092155\u003cbr\u003efrom = 3092155\u003cbr\u003efrom_element = 3092155\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 7.756366497482938\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592167_3094196_3092155\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094196\u003cbr\u003eto_element = 3094196\u003cbr\u003eweight = 7.756366497482938\u003cbr\u003e", "to": "3094196", "to_element": "3094196", "weight": 7.756366497482938}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592168_3094197_3092155", "from": "3092155", "from_element": "3092155", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592168_3094197_3092155\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 10.587433647881937, "line_type": "cable", "name": "line_75592168_3094197_3092155", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592168_3094197_3092155\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592168_3094197_3092155\u003cbr\u003efrom = 3092155\u003cbr\u003efrom_element = 3092155\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.587433647881937\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592168_3094197_3092155\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094197\u003cbr\u003eto_element = 3094197\u003cbr\u003eweight = 10.587433647881937\u003cbr\u003e", "to": "3094197", "to_element": "3094197", "weight": 10.587433647881937}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592272_3094301_3092155", "from": "3092155", "from_element": "3092155", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592272_3094301_3092155\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 19.408278549869852, "line_type": "cable", "name": "line_75592272_3094301_3092155", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592272_3094301_3092155\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592272_3094301_3092155\u003cbr\u003efrom = 3092155\u003cbr\u003efrom_element = 3092155\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.408278549869852\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592272_3094301_3092155\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094301\u003cbr\u003eto_element = 3094301\u003cbr\u003eweight = 19.408278549869852\u003cbr\u003e", "to": "3094301", "to_element": "3094301", "weight": 19.408278549869852}, {"color": "#ed0400", "connecting_element": "3092528", "from": "3092528", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586263", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586263\u003c/b\u003e\u003cbr\u003econnecting_element = 3092528\u003cbr\u003efrom = 3092528\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586263\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586263\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586263", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094196", "from": "3094196", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586264", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586264\u003c/b\u003e\u003cbr\u003econnecting_element = 3094196\u003cbr\u003efrom = 3094196\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586264\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586264\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586264", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094197", "from": "3094197", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586265", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586265\u003c/b\u003e\u003cbr\u003econnecting_element = 3094197\u003cbr\u003efrom = 3094197\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586265\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586265\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586265", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094301", "from": "3094301", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587608", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587608\u003c/b\u003e\u003cbr\u003econnecting_element = 3094301\u003cbr\u003efrom = 3094301\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587608\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587608\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587608", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094208", "from": "3094208", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586277", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586277\u003c/b\u003e\u003cbr\u003econnecting_element = 3094208\u003cbr\u003efrom = 3094208\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586277\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586277\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586277", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094210", "from": "3094210", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586297", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586297\u003c/b\u003e\u003cbr\u003econnecting_element = 3094210\u003cbr\u003efrom = 3094210\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586297\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586297\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586297", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094195", "from": "3094195", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586257", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586257\u003c/b\u003e\u003cbr\u003econnecting_element = 3094195\u003cbr\u003efrom = 3094195\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586257\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586257\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586257", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094577", "from": "3094577", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75588466", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75588466\u003c/b\u003e\u003cbr\u003econnecting_element = 3094577\u003cbr\u003efrom = 3094577\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75588466\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75588466\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75588466", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3091967", "from": "3091967", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586254", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586254\u003c/b\u003e\u003cbr\u003econnecting_element = 3091967\u003cbr\u003efrom = 3091967\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586254\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586254\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586254", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092154", "from": "3092154", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586256", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586256\u003c/b\u003e\u003cbr\u003econnecting_element = 3092154\u003cbr\u003efrom = 3092154\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586256\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586256\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586256", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3092154", "from": "3092154", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75589568_nmi_elem_75589568", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75589568_nmi_elem_75589568\u003c/b\u003e\u003cbr\u003econnecting_element = 3092154\u003cbr\u003efrom = 3092154\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75589568_nmi_elem_75589568\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75589568_nmi_elem_75589568\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75589568_nmi_elem_75589568", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592165_3094194_3092261", "from": "3092261", "from_element": "3092261", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592165_3094194_3092261\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 14.262177262363979, "line_type": "cable", "name": "line_75592165_3094194_3092261", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592165_3094194_3092261\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592165_3094194_3092261\u003cbr\u003efrom = 3092261\u003cbr\u003efrom_element = 3092261\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.262177262363979\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592165_3094194_3092261\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094194\u003cbr\u003eto_element = 3094194\u003cbr\u003eweight = 14.262177262363979\u003cbr\u003e", "to": "3094194", "to_element": "3094194", "weight": 14.262177262363979}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#a0ff56", "equipment": "Line", "equipment_name": "line_75592404_3094433_3092261", "from": "3092261", "from_element": "3092261", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75592404_3094433_3092261\nR1 = 0.784\nX1 = 0.091\nline_type = cable\nnameclass = 1P_Code6\nnominal_voltage = 0.400\n", "length": 29.952049950924206, "line_type": "cable", "name": "line_75592404_3094433_3092261", "nameclass": "1P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75592404_3094433_3092261\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75592404_3094433_3092261\u003cbr\u003efrom = 3092261\u003cbr\u003efrom_element = 3092261\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.952049950924206\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75592404_3094433_3092261\u003cbr\u003enameclass = 1P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3094433\u003cbr\u003eto_element = 3094433\u003cbr\u003eweight = 29.952049950924206\u003cbr\u003e", "to": "3094433", "to_element": "3094433", "weight": 29.952049950924206}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75582948_3091637_3090922", "from": "3090922", "from_element": "3090922", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75582948_3091637_3090922\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 35.70000076293945, "line_type": "cable", "name": "line_75582948_3091637_3090922", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75582948_3091637_3090922\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75582948_3091637_3090922\u003cbr\u003efrom = 3090922\u003cbr\u003efrom_element = 3090922\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 35.70000076293945\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75582948_3091637_3090922\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091637\u003cbr\u003eto_element = 3091637\u003cbr\u003eweight = 35.70000076293945\u003cbr\u003e", "to": "3091637", "to_element": "3091637", "weight": 35.70000076293945}, {"color": "#ed0400", "connecting_element": "3094194", "from": "3094194", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75586255", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75586255\u003c/b\u003e\u003cbr\u003econnecting_element = 3094194\u003cbr\u003efrom = 3094194\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75586255\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75586255\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75586255", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094433", "from": "3094433", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "NMI_elem_75587929", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75587929\u003c/b\u003e\u003cbr\u003econnecting_element = 3094433\u003cbr\u003efrom = 3094433\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75587929\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75587929\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75587929", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ed0400", "connecting_element": "3094433", "from": "3094433", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 415.000\n", "name": "75591241_nmi_elem_75591241", "nominal_voltage": 415.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75591241_nmi_elem_75591241\u003c/b\u003e\u003cbr\u003econnecting_element = 3094433\u003cbr\u003efrom = 3094433\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75591241_nmi_elem_75591241\u003cbr\u003enominal_voltage = 415.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75591241_nmi_elem_75591241\u003cbr\u003eupstream_transformer_name = trafo_75585177_75585177\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75591241_nmi_elem_75591241", "upstream_transformer_name": "trafo_75585177_75585177", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584900_3091560_3091637", "from": "3091637", "from_element": "3091637", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584900_3091560_3091637\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 26.899999618530273, "line_type": "cable", "name": "line_75584900_3091560_3091637", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584900_3091560_3091637\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584900_3091560_3091637\u003cbr\u003efrom = 3091637\u003cbr\u003efrom_element = 3091637\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584900_3091560_3091637\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091560\u003cbr\u003eto_element = 3091560\u003cbr\u003eweight = 26.899999618530273\u003cbr\u003e", "to": "3091560", "to_element": "3091560", "weight": 26.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75584379_3091388_3091560", "from": "3091560", "from_element": "3091560", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75584379_3091388_3091560\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 17.5, "line_type": "cable", "name": "line_75584379_3091388_3091560", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75584379_3091388_3091560\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75584379_3091388_3091560\u003cbr\u003efrom = 3091560\u003cbr\u003efrom_element = 3091560\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75584379_3091388_3091560\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3091388\u003cbr\u003eto_element = 3091388\u003cbr\u003eweight = 17.5\u003cbr\u003e", "to": "3091388", "to_element": "3091388", "weight": 17.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ff5900", "equipment": "Line", "equipment_name": "line_75583725_3092153_3091388", "from": "3091388", "from_element": "3091388", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75583725_3092153_3091388\nR1 = 1.247\nX1 = 0.249\nline_type = cable\nnameclass = 3P_Code4\nnominal_voltage = 0.400\n", "length": 27.899999618530273, "line_type": "cable", "name": "line_75583725_3092153_3091388", "nameclass": "3P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75583725_3092153_3091388\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75583725_3092153_3091388\u003cbr\u003efrom = 3091388\u003cbr\u003efrom_element = 3091388\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 27.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75583725_3092153_3091388\u003cbr\u003enameclass = 3P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3092153\u003cbr\u003eto_element = 3092153\u003cbr\u003eweight = 27.899999618530273\u003cbr\u003e", "to": "3092153", "to_element": "3092153", "weight": 27.899999618530273}]);

        // adding nodes and edges to the graph
        data = {nodes: nodes, edges: edges};

        var options = {"configure": {"enabled": true, "filter": ["physics"]}, "nodes": {"borderWidth": 2, "borderWidthSelected": 4, "font": {"size": 7, "face": "tahoma"}}, "edges": {"color": {"inherit": true}, "font": {"size": 4, "face": "tahoma"}, "hoverWidth": 2, "shadow": {"enabled": true}, "smooth": {"type": "continuous", "forceDirection": "none"}, "width": 3}, "physics": {"forceAtlas2Based": {"gravitationalConstant": -52, "centralGravity": 0.005, "springLength": 20, "springConstant": 0.095, "damping": 1, "avoidOverlap": 0.35}, "maxVelocity": 150, "minVelocity": 0.75, "solver": "forceAtlas2Based"}};
        
        

        

        network = new vis.Network(container, data, options);

        


        
        network.on("stabilizationProgress", function(params) {
      		document.getElementById('loadingBar').removeAttribute("style");
	        var maxWidth = 496;
	        var minWidth = 20;
	        var widthFactor = params.iterations/params.total;
	        var width = Math.max(minWidth,maxWidth * widthFactor);

	        document.getElementById('bar').style.width = width + 'px';
	        document.getElementById('text').innerHTML = Math.round(widthFactor*100) + '%';
	    });
	    network.once("stabilizationIterationsDone", function() {
	        document.getElementById('text').innerHTML = '100%';
	        document.getElementById('bar').style.width = '496px';
	        document.getElementById('loadingBar').style.opacity = 0;
	        // really clean the dom element
	        setTimeout(function () {document.getElementById('loadingBar').style.display = 'none';}, 500);
	    });
        

        return network;

    }

    drawGraph();

</script>
</body>
</html>