<html>
<head>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis.css" type="text/css" />
<script type="text/javascript" src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis-network.min.js"> </script>
<center>
<h1>TasNetworks - TasNetworks - sourcebus_22000.trafo_75612682_75612682</h1>
</center>

<!-- <link rel="stylesheet" href="../node_modules/vis/dist/vis.min.css" type="text/css" />
<script type="text/javascript" src="../node_modules/vis/dist/vis.js"> </script>-->

<style type="text/css">

        #mynetwork {
            width: 95%;
            height: 95%;
            background-color: #ffffff;
            border: 1px solid lightgray;
            position: relative;
            float: left;
        }

        
        #loadingBar {
            position:absolute;
            top:0px;
            left:0px;
            width: 95%;
            height: 95%;
            background-color:rgba(200,200,200,0.8);
            -webkit-transition: all 0.5s ease;
            -moz-transition: all 0.5s ease;
            -ms-transition: all 0.5s ease;
            -o-transition: all 0.5s ease;
            transition: all 0.5s ease;
            opacity:1;
        }

        #bar {
            position:absolute;
            top:0px;
            left:0px;
            width:20px;
            height:20px;
            margin:auto auto auto auto;
            border-radius:11px;
            border:2px solid rgba(30,30,30,0.05);
            background: rgb(0, 173, 246); /* Old browsers */
            box-shadow: 2px 0px 4px rgba(0,0,0,0.4);
        }

        #border {
            position:absolute;
            top:10px;
            left:10px;
            width:500px;
            height:23px;
            margin:auto auto auto auto;
            box-shadow: 0px 0px 4px rgba(0,0,0,0.2);
            border-radius:10px;
        }

        #text {
            position:absolute;
            top:8px;
            left:530px;
            width:30px;
            height:50px;
            margin:auto auto auto auto;
            font-size:22px;
            color: #000000;
        }

        div.outerBorder {
            position:relative;
            top:400px;
            width:600px;
            height:44px;
            margin:auto auto auto auto;
            border:8px solid rgba(0,0,0,0.1);
            background: rgb(252,252,252); /* Old browsers */
            background: -moz-linear-gradient(top,  rgba(252,252,252,1) 0%, rgba(237,237,237,1) 100%); /* FF3.6+ */
            background: -webkit-gradient(linear, left top, left bottom, color-stop(0%,rgba(252,252,252,1)), color-stop(100%,rgba(237,237,237,1))); /* Chrome,Safari4+ */
            background: -webkit-linear-gradient(top,  rgba(252,252,252,1) 0%,rgba(237,237,237,1) 100%); /* Chrome10+,Safari5.1+ */
            background: -o-linear-gradient(top,  rgba(252,252,252,1) 0%,rgba(237,237,237,1) 100%); /* Opera 11.10+ */
            background: -ms-linear-gradient(top,  rgba(252,252,252,1) 0%,rgba(237,237,237,1) 100%); /* IE10+ */
            background: linear-gradient(to bottom,  rgba(252,252,252,1) 0%,rgba(237,237,237,1) 100%); /* W3C */
            filter: progid:DXImageTransform.Microsoft.gradient( startColorstr='#fcfcfc', endColorstr='#ededed',GradientType=0 ); /* IE6-9 */
            border-radius:72px;
            box-shadow: 0px 0px 10px rgba(0,0,0,0.2);
        }
        

        

        
</style>

</head>

<body>
<div id = "mynetwork"></div>

<div id="loadingBar">
    <div class="outerBorder">
        <div id="text">0%</div>
        <div id="border">
            <div id="bar"></div>
        </div>
    </div>
</div>


<script type="text/javascript">

    // initialize global variables.
    var edges;
    var nodes;
    var network; 
    var container;
    var options, data;

    
    // This method is responsible for drawing the graph, returns the drawn network
    function drawGraph() {
        var container = document.getElementById('mynetwork');
        
        

        // parsing and collecting nodes and edges from the python
        nodes = new vis.DataSet([{"color": "#ffff00", "feeder_name": "", "id": "3097362", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097362", "name": "3097362", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 15, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097362\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097362\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097362\u003cbr\u003ename = 3097362\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ff0000", "connection_type": "Y", "id": "sourcebus_22000", "is_sourcebus": true, "label": "PowerSource: sourcebus_22000", "name": "sourcebus_22000", "nominal_voltage": 22000.0, "per_unit": 1.0, "phase_angle": 0.0, "phases": ["A", "B", "C"], "positions": [], "shape": "dot", "size": 10, "title": "\u003cb\u003eType=PowerSource\u003cbr\u003e Name=sourcebus_22000\u003c/b\u003e\u003cbr\u003econnection_type = Y\u003cbr\u003eid = sourcebus_22000\u003cbr\u003eis_sourcebus = True\u003cbr\u003elabel = sourcebus_22000\u003cbr\u003ename = sourcebus_22000\u003cbr\u003enominal_voltage = 22000.0\u003cbr\u003eper_unit = 1.0\u003cbr\u003ephase_angle = 0.0\u003cbr\u003ephases = [\u0027A\u0027, \u0027B\u0027, \u0027C\u0027]\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097752", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097752", "name": "3097752", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097752\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097752\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097752\u003cbr\u003ename = 3097752\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097575", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097575", "name": "3097575", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097575\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097575\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097575\u003cbr\u003ename = 3097575\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101818", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101818", "name": "3101818", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101818\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101818\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101818\u003cbr\u003ename = 3101818\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097576", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097576", "name": "3097576", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097576\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097576\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097576\u003cbr\u003ename = 3097576\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099116", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099116", "name": "3099116", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099116\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099116\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099116\u003cbr\u003ename = 3099116\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098437", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098437", "name": "3098437", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098437\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098437\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098437\u003cbr\u003ename = 3098437\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101167", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101167", "name": "3101167", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101167\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101167\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101167\u003cbr\u003ename = 3101167\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097416", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097416", "name": "3097416", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097416\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097416\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097416\u003cbr\u003ename = 3097416\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101178", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101178", "name": "3101178", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101178\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101178\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101178\u003cbr\u003ename = 3101178\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097647", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097647", "name": "3097647", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097647\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097647\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097647\u003cbr\u003ename = 3097647\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3101818", "id": "NMI_elem_75614387", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614387", "name": "NMI_elem_75614387", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614387\u003c/b\u003e\u003cbr\u003econnecting_element = 3101818\u003cbr\u003eid = NMI_elem_75614387\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614387\u003cbr\u003ename = NMI_elem_75614387\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3097969", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097969", "name": "3097969", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097969\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097969\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097969\u003cbr\u003ename = 3097969\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101718", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101718", "name": "3101718", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101718\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101718\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101718\u003cbr\u003ename = 3101718\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102732", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102732", "name": "3102732", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102732\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102732\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102732\u003cbr\u003ename = 3102732\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098646", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098646", "name": "3098646", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098646\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098646\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098646\u003cbr\u003ename = 3098646\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102509", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102509", "name": "3102509", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102509\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102509\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102509\u003cbr\u003ename = 3102509\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3103185", "is_substation": false, "is_substation_connection": false, "label": "Node: 3103185", "name": "3103185", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3103185\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3103185\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3103185\u003cbr\u003ename = 3103185\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099520", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099520", "name": "3099520", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099520\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099520\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099520\u003cbr\u003ename = 3099520\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100202", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100202", "name": "3100202", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100202\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100202\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100202\u003cbr\u003ename = 3100202\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098311", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098311", "name": "3098311", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098311\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098311\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098311\u003cbr\u003ename = 3098311\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102510", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102510", "name": "3102510", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102510\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102510\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102510\u003cbr\u003ename = 3102510\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102652", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102652", "name": "3102652", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102652\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102652\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102652\u003cbr\u003ename = 3102652\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3100202", "id": "NMI_elem_75614066", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614066", "name": "NMI_elem_75614066", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614066\u003c/b\u003e\u003cbr\u003econnecting_element = 3100202\u003cbr\u003eid = NMI_elem_75614066\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614066\u003cbr\u003ename = NMI_elem_75614066\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102508", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102508", "name": "3102508", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102508\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102508\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102508\u003cbr\u003ename = 3102508\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097601", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097601", "name": "3097601", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097601\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097601\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097601\u003cbr\u003ename = 3097601\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097988", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097988", "name": "3097988", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097988\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097988\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097988\u003cbr\u003ename = 3097988\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102652", "id": "NMI_elem_75614112", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614112", "name": "NMI_elem_75614112", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614112\u003c/b\u003e\u003cbr\u003econnecting_element = 3102652\u003cbr\u003eid = NMI_elem_75614112\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614112\u003cbr\u003ename = NMI_elem_75614112\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102508", "id": "NMI_elem_75613623", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613623", "name": "NMI_elem_75613623", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613623\u003c/b\u003e\u003cbr\u003econnecting_element = 3102508\u003cbr\u003eid = NMI_elem_75613623\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613623\u003cbr\u003ename = NMI_elem_75613623\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102507", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102507", "name": "3102507", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102507\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102507\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102507\u003cbr\u003ename = 3102507\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099556", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099556", "name": "3099556", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099556\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099556\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099556\u003cbr\u003ename = 3099556\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097788", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097788", "name": "3097788", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097788\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097788\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097788\u003cbr\u003ename = 3097788\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100343", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100343", "name": "3100343", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100343\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100343\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100343\u003cbr\u003ename = 3100343\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101004", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101004", "name": "3101004", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101004\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101004\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101004\u003cbr\u003ename = 3101004\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102507", "id": "NMI_elem_75613622", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613622", "name": "NMI_elem_75613622", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613622\u003c/b\u003e\u003cbr\u003econnecting_element = 3102507\u003cbr\u003eid = NMI_elem_75613622\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613622\u003cbr\u003ename = NMI_elem_75613622\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099556", "id": "NMI_elem_75614111", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614111", "name": "NMI_elem_75614111", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614111\u003c/b\u003e\u003cbr\u003econnecting_element = 3099556\u003cbr\u003eid = NMI_elem_75614111\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614111\u003cbr\u003ename = NMI_elem_75614111\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102511", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102511", "name": "3102511", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102511\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102511\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102511\u003cbr\u003ename = 3102511\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099182", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099182", "name": "3099182", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099182\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099182\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099182\u003cbr\u003ename = 3099182\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099183", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099183", "name": "3099183", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099183\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099183\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099183\u003cbr\u003ename = 3099183\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099319", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099319", "name": "3099319", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099319\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099319\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099319\u003cbr\u003ename = 3099319\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100052", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100052", "name": "3100052", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100052\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100052\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100052\u003cbr\u003ename = 3100052\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100191", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100191", "name": "3100191", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100191\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100191\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100191\u003cbr\u003ename = 3100191\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100641", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100641", "name": "3100641", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100641\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100641\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100641\u003cbr\u003ename = 3100641\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097753", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097753", "name": "3097753", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097753\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097753\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097753\u003cbr\u003ename = 3097753\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3100343", "id": "NMI_elem_75614113", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614113", "name": "NMI_elem_75614113", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614113\u003c/b\u003e\u003cbr\u003econnecting_element = 3100343\u003cbr\u003eid = NMI_elem_75614113\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614113\u003cbr\u003ename = NMI_elem_75614113\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101004", "id": "NMI_elem_75614114", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614114", "name": "NMI_elem_75614114", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614114\u003c/b\u003e\u003cbr\u003econnecting_element = 3101004\u003cbr\u003eid = NMI_elem_75614114\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614114\u003cbr\u003ename = NMI_elem_75614114\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102511", "id": "NMI_elem_75613626", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613626", "name": "NMI_elem_75613626", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613626\u003c/b\u003e\u003cbr\u003econnecting_element = 3102511\u003cbr\u003eid = NMI_elem_75613626\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613626\u003cbr\u003ename = NMI_elem_75613626\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099182", "id": "NMI_elem_75614116", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614116", "name": "NMI_elem_75614116", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614116\u003c/b\u003e\u003cbr\u003econnecting_element = 3099182\u003cbr\u003eid = NMI_elem_75614116\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614116\u003cbr\u003ename = NMI_elem_75614116\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099183", "id": "NMI_elem_75614108", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614108", "name": "NMI_elem_75614108", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614108\u003c/b\u003e\u003cbr\u003econnecting_element = 3099183\u003cbr\u003eid = NMI_elem_75614108\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614108\u003cbr\u003ename = NMI_elem_75614108\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099319", "id": "NMI_elem_75614110", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614110", "name": "NMI_elem_75614110", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614110\u003c/b\u003e\u003cbr\u003econnecting_element = 3099319\u003cbr\u003eid = NMI_elem_75614110\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614110\u003cbr\u003ename = NMI_elem_75614110\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100052", "id": "NMI_elem_75614109", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614109", "name": "NMI_elem_75614109", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614109\u003c/b\u003e\u003cbr\u003econnecting_element = 3100052\u003cbr\u003eid = NMI_elem_75614109\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614109\u003cbr\u003ename = NMI_elem_75614109\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100191", "id": "NMI_elem_75614117", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614117", "name": "NMI_elem_75614117", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614117\u003c/b\u003e\u003cbr\u003econnecting_element = 3100191\u003cbr\u003eid = NMI_elem_75614117\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614117\u003cbr\u003ename = NMI_elem_75614117\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100641", "id": "NMI_elem_75614115", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614115", "name": "NMI_elem_75614115", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614115\u003c/b\u003e\u003cbr\u003econnecting_element = 3100641\u003cbr\u003eid = NMI_elem_75614115\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614115\u003cbr\u003ename = NMI_elem_75614115\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100641", "id": "75619279_nmi_elem_75619279", "is_center_tap": false, "is_substation": false, "label": "Load: 75619279_nmi_elem_75619279", "name": "75619279_nmi_elem_75619279", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75619279_nmi_elem_75619279\u003c/b\u003e\u003cbr\u003econnecting_element = 3100641\u003cbr\u003eid = 75619279_nmi_elem_75619279\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75619279_nmi_elem_75619279\u003cbr\u003ename = 75619279_nmi_elem_75619279\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3099117", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099117", "name": "3099117", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099117\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099117\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099117\u003cbr\u003ename = 3099117\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099703", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099703", "name": "3099703", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099703\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099703\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099703\u003cbr\u003ename = 3099703\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100553", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100553", "name": "3100553", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100553\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100553\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100553\u003cbr\u003ename = 3100553\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098732", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098732", "name": "3098732", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098732\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098732\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098732\u003cbr\u003ename = 3098732\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101542", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101542", "name": "3101542", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101542\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101542\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101542\u003cbr\u003ename = 3101542\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099117", "id": "NMI_elem_75614120", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614120", "name": "NMI_elem_75614120", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614120\u003c/b\u003e\u003cbr\u003econnecting_element = 3099117\u003cbr\u003eid = NMI_elem_75614120\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614120\u003cbr\u003ename = NMI_elem_75614120\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099117", "id": "75619284_nmi_elem_75619284", "is_center_tap": false, "is_substation": false, "label": "Load: 75619284_nmi_elem_75619284", "name": "75619284_nmi_elem_75619284", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75619284_nmi_elem_75619284\u003c/b\u003e\u003cbr\u003econnecting_element = 3099117\u003cbr\u003eid = 75619284_nmi_elem_75619284\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75619284_nmi_elem_75619284\u003cbr\u003ename = 75619284_nmi_elem_75619284\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099703", "id": "NMI_elem_75614106", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614106", "name": "NMI_elem_75614106", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614106\u003c/b\u003e\u003cbr\u003econnecting_element = 3099703\u003cbr\u003eid = NMI_elem_75614106\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614106\u003cbr\u003ename = NMI_elem_75614106\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100553", "id": "NMI_elem_75614107", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614107", "name": "NMI_elem_75614107", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614107\u003c/b\u003e\u003cbr\u003econnecting_element = 3100553\u003cbr\u003eid = NMI_elem_75614107\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614107\u003cbr\u003ename = NMI_elem_75614107\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101542", "id": "NMI_elem_75614119", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614119", "name": "NMI_elem_75614119", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614119\u003c/b\u003e\u003cbr\u003econnecting_element = 3101542\u003cbr\u003eid = NMI_elem_75614119\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614119\u003cbr\u003ename = NMI_elem_75614119\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102653", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102653", "name": "3102653", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102653\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102653\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102653\u003cbr\u003ename = 3102653\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102653", "id": "NMI_elem_75614118", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614118", "name": "NMI_elem_75614118", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614118\u003c/b\u003e\u003cbr\u003econnecting_element = 3102653\u003cbr\u003eid = NMI_elem_75614118\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614118\u003cbr\u003ename = NMI_elem_75614118\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102510", "id": "NMI_elem_75613625", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613625", "name": "NMI_elem_75613625", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613625\u003c/b\u003e\u003cbr\u003econnecting_element = 3102510\u003cbr\u003eid = NMI_elem_75613625\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613625\u003cbr\u003ename = NMI_elem_75613625\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102510", "id": "75618789_nmi_elem_75618789", "is_center_tap": false, "is_substation": false, "label": "Load: 75618789_nmi_elem_75618789", "name": "75618789_nmi_elem_75618789", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75618789_nmi_elem_75618789\u003c/b\u003e\u003cbr\u003econnecting_element = 3102510\u003cbr\u003eid = 75618789_nmi_elem_75618789\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75618789_nmi_elem_75618789\u003cbr\u003ename = 75618789_nmi_elem_75618789\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102732", "id": "NMI_elem_75614388", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614388", "name": "NMI_elem_75614388", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614388\u003c/b\u003e\u003cbr\u003econnecting_element = 3102732\u003cbr\u003eid = NMI_elem_75614388\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614388\u003cbr\u003ename = NMI_elem_75614388\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102732", "id": "75619552_nmi_elem_75619552", "is_center_tap": false, "is_substation": false, "label": "Load: 75619552_nmi_elem_75619552", "name": "75619552_nmi_elem_75619552", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75619552_nmi_elem_75619552\u003c/b\u003e\u003cbr\u003econnecting_element = 3102732\u003cbr\u003eid = 75619552_nmi_elem_75619552\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75619552_nmi_elem_75619552\u003cbr\u003ename = 75619552_nmi_elem_75619552\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3101181", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101181", "name": "3101181", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101181\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101181\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101181\u003cbr\u003ename = 3101181\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101192", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101192", "name": "3101192", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101192\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101192\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101192\u003cbr\u003ename = 3101192\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101372", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101372", "name": "3101372", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101372\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101372\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101372\u003cbr\u003ename = 3101372\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097927", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097927", "name": "3097927", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097927\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097927\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097927\u003cbr\u003ename = 3097927\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3101181", "id": "NMI_elem_75614146", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614146", "name": "NMI_elem_75614146", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614146\u003c/b\u003e\u003cbr\u003econnecting_element = 3101181\u003cbr\u003eid = NMI_elem_75614146\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614146\u003cbr\u003ename = NMI_elem_75614146\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101192", "id": "NMI_elem_75614148", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614148", "name": "NMI_elem_75614148", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614148\u003c/b\u003e\u003cbr\u003econnecting_element = 3101192\u003cbr\u003eid = NMI_elem_75614148\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614148\u003cbr\u003ename = NMI_elem_75614148\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101372", "id": "NMI_elem_75614147", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614147", "name": "NMI_elem_75614147", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614147\u003c/b\u003e\u003cbr\u003econnecting_element = 3101372\u003cbr\u003eid = NMI_elem_75614147\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614147\u003cbr\u003ename = NMI_elem_75614147\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3097172", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097172", "name": "3097172", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097172\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097172\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097172\u003cbr\u003ename = 3097172\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099449", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099449", "name": "3099449", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099449\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099449\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099449\u003cbr\u003ename = 3099449\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099927", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099927", "name": "3099927", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099927\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099927\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099927\u003cbr\u003ename = 3099927\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099928", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099928", "name": "3099928", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099928\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099928\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099928\u003cbr\u003ename = 3099928\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3097349", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097349", "name": "3097349", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097349\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097349\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097349\u003cbr\u003ename = 3097349\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100739", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100739", "name": "3100739", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100739\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100739\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100739\u003cbr\u003ename = 3100739\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101760", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101760", "name": "3101760", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101760\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101760\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101760\u003cbr\u003ename = 3101760\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101523", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101523", "name": "3101523", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101523\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101523\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101523\u003cbr\u003ename = 3101523\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099449", "id": "NMI_elem_75614150", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614150", "name": "NMI_elem_75614150", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614150\u003c/b\u003e\u003cbr\u003econnecting_element = 3099449\u003cbr\u003eid = NMI_elem_75614150\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614150\u003cbr\u003ename = NMI_elem_75614150\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099927", "id": "NMI_elem_75614151", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614151", "name": "NMI_elem_75614151", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614151\u003c/b\u003e\u003cbr\u003econnecting_element = 3099927\u003cbr\u003eid = NMI_elem_75614151\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614151\u003cbr\u003ename = NMI_elem_75614151\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099928", "id": "NMI_elem_75614152", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614152", "name": "NMI_elem_75614152", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614152\u003c/b\u003e\u003cbr\u003econnecting_element = 3099928\u003cbr\u003eid = NMI_elem_75614152\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614152\u003cbr\u003ename = NMI_elem_75614152\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3098921", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098921", "name": "3098921", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098921\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098921\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098921\u003cbr\u003ename = 3098921\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099578", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099578", "name": "3099578", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099578\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099578\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099578\u003cbr\u003ename = 3099578\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099848", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099848", "name": "3099848", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099848\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099848\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099848\u003cbr\u003ename = 3099848\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101569", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101569", "name": "3101569", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101569\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101569\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101569\u003cbr\u003ename = 3101569\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3098115", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098115", "name": "3098115", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098115\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098115\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098115\u003cbr\u003ename = 3098115\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3100739", "id": "NMI_elem_75614144", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614144", "name": "NMI_elem_75614144", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614144\u003c/b\u003e\u003cbr\u003econnecting_element = 3100739\u003cbr\u003eid = NMI_elem_75614144\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614144\u003cbr\u003ename = NMI_elem_75614144\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101760", "id": "NMI_elem_75614145", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614145", "name": "NMI_elem_75614145", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614145\u003c/b\u003e\u003cbr\u003econnecting_element = 3101760\u003cbr\u003eid = NMI_elem_75614145\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614145\u003cbr\u003ename = NMI_elem_75614145\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101760", "id": "75619309_nmi_elem_75619309", "is_center_tap": false, "is_substation": false, "label": "Load: 75619309_nmi_elem_75619309", "name": "75619309_nmi_elem_75619309", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75619309_nmi_elem_75619309\u003c/b\u003e\u003cbr\u003econnecting_element = 3101760\u003cbr\u003eid = 75619309_nmi_elem_75619309\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75619309_nmi_elem_75619309\u003cbr\u003ename = 75619309_nmi_elem_75619309\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101523", "id": "NMI_elem_75614149", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614149", "name": "NMI_elem_75614149", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614149\u003c/b\u003e\u003cbr\u003econnecting_element = 3101523\u003cbr\u003eid = NMI_elem_75614149\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614149\u003cbr\u003ename = NMI_elem_75614149\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099578", "id": "NMI_elem_75614143", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614143", "name": "NMI_elem_75614143", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614143\u003c/b\u003e\u003cbr\u003econnecting_element = 3099578\u003cbr\u003eid = NMI_elem_75614143\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614143\u003cbr\u003ename = NMI_elem_75614143\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099848", "id": "NMI_elem_75614142", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614142", "name": "NMI_elem_75614142", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614142\u003c/b\u003e\u003cbr\u003econnecting_element = 3099848\u003cbr\u003eid = NMI_elem_75614142\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614142\u003cbr\u003ename = NMI_elem_75614142\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101569", "id": "NMI_elem_75614153", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614153", "name": "NMI_elem_75614153", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614153\u003c/b\u003e\u003cbr\u003econnecting_element = 3101569\u003cbr\u003eid = NMI_elem_75614153\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614153\u003cbr\u003ename = NMI_elem_75614153\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3099840", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099840", "name": "3099840", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099840\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099840\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099840\u003cbr\u003ename = 3099840\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100154", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100154", "name": "3100154", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100154\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100154\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100154\u003cbr\u003ename = 3100154\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100603", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100603", "name": "3100603", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100603\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100603\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100603\u003cbr\u003ename = 3100603\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101277", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101277", "name": "3101277", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101277\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101277\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101277\u003cbr\u003ename = 3101277\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101727", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101727", "name": "3101727", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101727\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101727\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101727\u003cbr\u003ename = 3101727\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102656", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102656", "name": "3102656", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102656\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102656\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102656\u003cbr\u003ename = 3102656\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3100154", "id": "NMI_elem_75614156", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614156", "name": "NMI_elem_75614156", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614156\u003c/b\u003e\u003cbr\u003econnecting_element = 3100154\u003cbr\u003eid = NMI_elem_75614156\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614156\u003cbr\u003ename = NMI_elem_75614156\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100603", "id": "NMI_elem_75614141", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614141", "name": "NMI_elem_75614141", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614141\u003c/b\u003e\u003cbr\u003econnecting_element = 3100603\u003cbr\u003eid = NMI_elem_75614141\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614141\u003cbr\u003ename = NMI_elem_75614141\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101277", "id": "NMI_elem_75614140", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614140", "name": "NMI_elem_75614140", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614140\u003c/b\u003e\u003cbr\u003econnecting_element = 3101277\u003cbr\u003eid = NMI_elem_75614140\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614140\u003cbr\u003ename = NMI_elem_75614140\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3101727", "id": "NMI_elem_75614155", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614155", "name": "NMI_elem_75614155", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614155\u003c/b\u003e\u003cbr\u003econnecting_element = 3101727\u003cbr\u003eid = NMI_elem_75614155\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614155\u003cbr\u003ename = NMI_elem_75614155\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102657", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102657", "name": "3102657", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102657\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102657\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102657\u003cbr\u003ename = 3102657\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102879", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102879", "name": "3102879", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102879\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102879\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102879\u003cbr\u003ename = 3102879\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102888", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102888", "name": "3102888", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102888\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102888\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102888\u003cbr\u003ename = 3102888\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102889", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102889", "name": "3102889", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102889\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102889\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102889\u003cbr\u003ename = 3102889\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102656", "id": "NMI_elem_75614139", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614139", "name": "NMI_elem_75614139", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614139\u003c/b\u003e\u003cbr\u003econnecting_element = 3102656\u003cbr\u003eid = NMI_elem_75614139\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614139\u003cbr\u003ename = NMI_elem_75614139\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102657", "id": "NMI_elem_75614154", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614154", "name": "NMI_elem_75614154", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614154\u003c/b\u003e\u003cbr\u003econnecting_element = 3102657\u003cbr\u003eid = NMI_elem_75614154\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614154\u003cbr\u003ename = NMI_elem_75614154\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102657", "id": "75619318_nmi_elem_75619318", "is_center_tap": false, "is_substation": false, "label": "Load: 75619318_nmi_elem_75619318", "name": "75619318_nmi_elem_75619318", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=75619318_nmi_elem_75619318\u003c/b\u003e\u003cbr\u003econnecting_element = 3102657\u003cbr\u003eid = 75619318_nmi_elem_75619318\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = 75619318_nmi_elem_75619318\u003cbr\u003ename = 75619318_nmi_elem_75619318\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102879", "id": "NMI_elem_75616709", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75616709", "name": "NMI_elem_75616709", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75616709\u003c/b\u003e\u003cbr\u003econnecting_element = 3102879\u003cbr\u003eid = NMI_elem_75616709\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75616709\u003cbr\u003ename = NMI_elem_75616709\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102888", "id": "NMI_elem_75616759", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75616759", "name": "NMI_elem_75616759", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75616759\u003c/b\u003e\u003cbr\u003econnecting_element = 3102888\u003cbr\u003eid = NMI_elem_75616759\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75616759\u003cbr\u003ename = NMI_elem_75616759\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102889", "id": "NMI_elem_75616760", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75616760", "name": "NMI_elem_75616760", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75616760\u003c/b\u003e\u003cbr\u003econnecting_element = 3102889\u003cbr\u003eid = NMI_elem_75616760\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75616760\u003cbr\u003ename = NMI_elem_75616760\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102509", "id": "NMI_elem_75613624", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75613624", "name": "NMI_elem_75613624", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75613624\u003c/b\u003e\u003cbr\u003econnecting_element = 3102509\u003cbr\u003eid = NMI_elem_75613624\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75613624\u003cbr\u003ename = NMI_elem_75613624\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3103185", "id": "NMI_elem_75617864", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75617864", "name": "NMI_elem_75617864", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75617864\u003c/b\u003e\u003cbr\u003econnecting_element = 3103185\u003cbr\u003eid = NMI_elem_75617864\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75617864\u003cbr\u003ename = NMI_elem_75617864\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3099080", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099080", "name": "3099080", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099080\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099080\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099080\u003cbr\u003ename = 3099080\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100350", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100350", "name": "3100350", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100350\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100350\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100350\u003cbr\u003ename = 3100350\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3101178", "id": "NMI_elem_75614386", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614386", "name": "NMI_elem_75614386", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614386\u003c/b\u003e\u003cbr\u003econnecting_element = 3101178\u003cbr\u003eid = NMI_elem_75614386\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614386\u003cbr\u003ename = NMI_elem_75614386\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3098486", "is_substation": false, "is_substation_connection": false, "label": "Node: 3098486", "name": "3098486", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3098486\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3098486\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3098486\u003cbr\u003ename = 3098486\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099176", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099176", "name": "3099176", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099176\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099176\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099176\u003cbr\u003ename = 3099176\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099793", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099793", "name": "3099793", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099793\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099793\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099793\u003cbr\u003ename = 3099793\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099080", "id": "NMI_elem_75614385", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614385", "name": "NMI_elem_75614385", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614385\u003c/b\u003e\u003cbr\u003econnecting_element = 3099080\u003cbr\u003eid = NMI_elem_75614385\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614385\u003cbr\u003ename = NMI_elem_75614385\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3100350", "id": "NMI_elem_75614389", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614389", "name": "NMI_elem_75614389", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614389\u003c/b\u003e\u003cbr\u003econnecting_element = 3100350\u003cbr\u003eid = NMI_elem_75614389\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614389\u003cbr\u003ename = NMI_elem_75614389\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3097622", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097622", "name": "3097622", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097622\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097622\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097622\u003cbr\u003ename = 3097622\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100591", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100591", "name": "3100591", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100591\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100591\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100591\u003cbr\u003ename = 3100591\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102648", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102648", "name": "3102648", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102648\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102648\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102648\u003cbr\u003ename = 3102648\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3099793", "id": "NMI_elem_75614065", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614065", "name": "NMI_elem_75614065", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614065\u003c/b\u003e\u003cbr\u003econnecting_element = 3099793\u003cbr\u003eid = NMI_elem_75614065\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614065\u003cbr\u003ename = NMI_elem_75614065\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3097769", "is_substation": false, "is_substation_connection": false, "label": "Node: 3097769", "name": "3097769", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3097769\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3097769\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3097769\u003cbr\u003ename = 3097769\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102632", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102632", "name": "3102632", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102632\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102632\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102632\u003cbr\u003ename = 3102632\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102633", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102633", "name": "3102633", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102633\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102633\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102633\u003cbr\u003ename = 3102633\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102634", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102634", "name": "3102634", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102634\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102634\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102634\u003cbr\u003ename = 3102634\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102635", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102635", "name": "3102635", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102635\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102635\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102635\u003cbr\u003ename = 3102635\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102636", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102636", "name": "3102636", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102636\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102636\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102636\u003cbr\u003ename = 3102636\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102637", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102637", "name": "3102637", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102637\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102637\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102637\u003cbr\u003ename = 3102637\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102638", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102638", "name": "3102638", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102638\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102638\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102638\u003cbr\u003ename = 3102638\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102639", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102639", "name": "3102639", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102639\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102639\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102639\u003cbr\u003ename = 3102639\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102640", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102640", "name": "3102640", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102640\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102640\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102640\u003cbr\u003ename = 3102640\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102641", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102641", "name": "3102641", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102641\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102641\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102641\u003cbr\u003ename = 3102641\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3102649", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102649", "name": "3102649", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102649\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102649\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102649\u003cbr\u003ename = 3102649\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3099144", "is_substation": false, "is_substation_connection": false, "label": "Node: 3099144", "name": "3099144", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3099144\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3099144\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3099144\u003cbr\u003ename = 3099144\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3100022", "is_substation": false, "is_substation_connection": false, "label": "Node: 3100022", "name": "3100022", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3100022\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3100022\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3100022\u003cbr\u003ename = 3100022\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffbb78", "feeder_name": "", "id": "3101212", "is_substation": false, "is_substation_connection": false, "label": "Node: 3101212", "name": "3101212", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3101212\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3101212\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3101212\u003cbr\u003ename = 3101212\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3102632", "id": "NMI_elem_75614025", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614025", "name": "NMI_elem_75614025", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614025\u003c/b\u003e\u003cbr\u003econnecting_element = 3102632\u003cbr\u003eid = NMI_elem_75614025\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614025\u003cbr\u003ename = NMI_elem_75614025\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102633", "id": "NMI_elem_75614026", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614026", "name": "NMI_elem_75614026", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614026\u003c/b\u003e\u003cbr\u003econnecting_element = 3102633\u003cbr\u003eid = NMI_elem_75614026\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614026\u003cbr\u003ename = NMI_elem_75614026\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102634", "id": "NMI_elem_75614027", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614027", "name": "NMI_elem_75614027", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614027\u003c/b\u003e\u003cbr\u003econnecting_element = 3102634\u003cbr\u003eid = NMI_elem_75614027\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614027\u003cbr\u003ename = NMI_elem_75614027\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102635", "id": "NMI_elem_75614028", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614028", "name": "NMI_elem_75614028", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614028\u003c/b\u003e\u003cbr\u003econnecting_element = 3102635\u003cbr\u003eid = NMI_elem_75614028\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614028\u003cbr\u003ename = NMI_elem_75614028\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102636", "id": "NMI_elem_75614029", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614029", "name": "NMI_elem_75614029", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614029\u003c/b\u003e\u003cbr\u003econnecting_element = 3102636\u003cbr\u003eid = NMI_elem_75614029\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614029\u003cbr\u003ename = NMI_elem_75614029\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102637", "id": "NMI_elem_75614030", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614030", "name": "NMI_elem_75614030", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614030\u003c/b\u003e\u003cbr\u003econnecting_element = 3102637\u003cbr\u003eid = NMI_elem_75614030\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614030\u003cbr\u003ename = NMI_elem_75614030\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102638", "id": "NMI_elem_75614031", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614031", "name": "NMI_elem_75614031", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614031\u003c/b\u003e\u003cbr\u003econnecting_element = 3102638\u003cbr\u003eid = NMI_elem_75614031\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614031\u003cbr\u003ename = NMI_elem_75614031\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102639", "id": "NMI_elem_75614032", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614032", "name": "NMI_elem_75614032", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614032\u003c/b\u003e\u003cbr\u003econnecting_element = 3102639\u003cbr\u003eid = NMI_elem_75614032\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614032\u003cbr\u003ename = NMI_elem_75614032\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102640", "id": "NMI_elem_75614033", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614033", "name": "NMI_elem_75614033", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614033\u003c/b\u003e\u003cbr\u003econnecting_element = 3102640\u003cbr\u003eid = NMI_elem_75614033\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614033\u003cbr\u003ename = NMI_elem_75614033\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102641", "id": "NMI_elem_75614034", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614034", "name": "NMI_elem_75614034", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614034\u003c/b\u003e\u003cbr\u003econnecting_element = 3102641\u003cbr\u003eid = NMI_elem_75614034\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614034\u003cbr\u003ename = NMI_elem_75614034\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3099144", "id": "NMI_elem_75614063", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614063", "name": "NMI_elem_75614063", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614063\u003c/b\u003e\u003cbr\u003econnecting_element = 3099144\u003cbr\u003eid = NMI_elem_75614063\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614063\u003cbr\u003ename = NMI_elem_75614063\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#ffbb78", "feeder_name": "", "id": "3102904", "is_substation": false, "is_substation_connection": false, "label": "Node: 3102904", "name": "3102904", "nominal_voltage": 0.0, "phases": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=3102904\u003c/b\u003e\u003cbr\u003efeeder_name = \u003cbr\u003eid = 3102904\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = 3102904\u003cbr\u003ename = 3102904\u003cbr\u003enominal_voltage = 0.0\u003cbr\u003ephases = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#aec7e8", "connecting_element": "3101212", "id": "NMI_elem_75614035", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614035", "name": "NMI_elem_75614035", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614035\u003c/b\u003e\u003cbr\u003econnecting_element = 3101212\u003cbr\u003eid = NMI_elem_75614035\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614035\u003cbr\u003ename = NMI_elem_75614035\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102904", "id": "NMI_elem_75616827", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75616827", "name": "NMI_elem_75616827", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75616827\u003c/b\u003e\u003cbr\u003econnecting_element = 3102904\u003cbr\u003eid = NMI_elem_75616827\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75616827\u003cbr\u003ename = NMI_elem_75616827\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102649", "id": "NMI_elem_75614067", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614067", "name": "NMI_elem_75614067", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614067\u003c/b\u003e\u003cbr\u003econnecting_element = 3102649\u003cbr\u003eid = NMI_elem_75614067\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614067\u003cbr\u003ename = NMI_elem_75614067\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}, {"color": "#aec7e8", "connecting_element": "3102648", "id": "NMI_elem_75614064", "is_center_tap": false, "is_substation": false, "label": "Load: NMI_elem_75614064", "name": "NMI_elem_75614064", "nominal_voltage": 230.94010767585033, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=NMI_elem_75614064\u003c/b\u003e\u003cbr\u003econnecting_element = 3102648\u003cbr\u003eid = NMI_elem_75614064\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = NMI_elem_75614064\u003cbr\u003ename = NMI_elem_75614064\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003e", "vmax": 1.05, "vmin": 0.95}]);
        edges = new vis.DataSet([{"color": "#e40000", "equipment": "PowerTransformer", "equipment_name": "trafo_75612682_75612682", "feeder_name": "", "from": "3097362", "from_element": "sourcebus_22000", "is_center_tap": false, "is_substation": false, "label": "PowerTransformer: trafo_75612682_75612682\n", "length": 0, "loadloss": 0.16999999999999998, "name": "trafo_75612682_75612682", "positions": [], "reactances": [24.2], "substation_name": "", "title": "\u003cb\u003eName=trafo_75612682_75612682\u003c/b\u003e\u003cbr\u003eequipment = PowerTransformer\u003cbr\u003eequipment_name = trafo_75612682_75612682\u003cbr\u003efeeder_name = \u003cbr\u003efrom = 3097362\u003cbr\u003efrom_element = sourcebus_22000\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elength = 0\u003cbr\u003eloadloss = 0.16999999999999998\u003cbr\u003ename = trafo_75612682_75612682\u003cbr\u003epositions = []\u003cbr\u003ereactances = [24.2]\u003cbr\u003esubstation_name = \u003cbr\u003eto = sourcebus_22000\u003cbr\u003eto_element = 3097362\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "sourcebus_22000", "to_element": "3097362", "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75607922_3097752_3097362", "from": "3097362", "from_element": "3097362", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607922_3097752_3097362\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 31.799999237060547, "line_type": "overhead", "name": "line_75607922_3097752_3097362", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607922_3097752_3097362\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607922_3097752_3097362\u003cbr\u003efrom = 3097362\u003cbr\u003efrom_element = 3097362\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 31.799999237060547\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607922_3097752_3097362\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097752\u003cbr\u003eto_element = 3097752\u003cbr\u003eweight = 31.799999237060547\u003cbr\u003e", "to": "3097752", "to_element": "3097752", "weight": 31.799999237060547, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75608170_3097362_3097575", "from": "3097362", "from_element": "3097575", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608170_3097362_3097575\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 20.100000381469727, "line_type": "overhead", "name": "line_75608170_3097362_3097575", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608170_3097362_3097575\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608170_3097362_3097575\u003cbr\u003efrom = 3097362\u003cbr\u003efrom_element = 3097575\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.100000381469727\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75608170_3097362_3097575\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097575\u003cbr\u003eto_element = 3097362\u003cbr\u003eweight = 20.100000381469727\u003cbr\u003e", "to": "3097575", "to_element": "3097362", "weight": 20.100000381469727, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0000df", "equipment": "Line", "equipment_name": "line_75612547_3101818_3097362", "from": "3097362", "from_element": "3097362", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612547_3101818_3097362\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 1P_OH_Code1\nnominal_voltage = 0.4\n", "length": 13.399999618530273, "line_type": "overhead", "name": "line_75612547_3101818_3097362", "nameclass": "1P_OH_Code1", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612547_3101818_3097362\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612547_3101818_3097362\u003cbr\u003efrom = 3097362\u003cbr\u003efrom_element = 3097362\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.399999618530273\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75612547_3101818_3097362\u003cbr\u003enameclass = 1P_OH_Code1\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101818\u003cbr\u003eto_element = 3101818\u003cbr\u003eweight = 13.399999618530273\u003cbr\u003e", "to": "3101818", "to_element": "3101818", "weight": 13.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75608171_3097752_3097576", "from": "3097752", "from_element": "3097576", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608171_3097752_3097576\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 27.399999618530273, "line_type": "overhead", "name": "line_75608171_3097752_3097576", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608171_3097752_3097576\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608171_3097752_3097576\u003cbr\u003efrom = 3097752\u003cbr\u003efrom_element = 3097576\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 27.399999618530273\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75608171_3097752_3097576\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097576\u003cbr\u003eto_element = 3097752\u003cbr\u003eweight = 27.399999618530273\u003cbr\u003e", "to": "3097576", "to_element": "3097752", "weight": 27.399999618530273, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608467_3099116_3097752", "from": "3097752", "from_element": "3097752", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608467_3099116_3097752\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 10.399999618530273, "line_type": "cable", "name": "line_75608467_3099116_3097752", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608467_3099116_3097752\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608467_3099116_3097752\u003cbr\u003efrom = 3097752\u003cbr\u003efrom_element = 3097752\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608467_3099116_3097752\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099116\u003cbr\u003eto_element = 3099116\u003cbr\u003eweight = 10.399999618530273\u003cbr\u003e", "to": "3099116", "to_element": "3099116", "weight": 10.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75610379_3098437_3097752", "from": "3097752", "from_element": "3097752", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610379_3098437_3097752\nR1 = 0.27\nX1 = 0.3619\nline_type = overhead\nnameclass = 3P_OH_Code3\nnominal_voltage = 0.4\n", "length": 56.5, "line_type": "overhead", "name": "line_75610379_3098437_3097752", "nameclass": "3P_OH_Code3", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610379_3098437_3097752\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610379_3098437_3097752\u003cbr\u003efrom = 3097752\u003cbr\u003efrom_element = 3097752\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 56.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75610379_3098437_3097752\u003cbr\u003enameclass = 3P_OH_Code3\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098437\u003cbr\u003eto_element = 3098437\u003cbr\u003eweight = 56.5\u003cbr\u003e", "to": "3098437", "to_element": "3098437", "weight": 56.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75611362_3101167_3097752", "from": "3097752", "from_element": "3097752", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611362_3101167_3097752\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 9.0, "line_type": "cable", "name": "line_75611362_3101167_3097752", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611362_3101167_3097752\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611362_3101167_3097752\u003cbr\u003efrom = 3097752\u003cbr\u003efrom_element = 3097752\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611362_3101167_3097752\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101167\u003cbr\u003eto_element = 3101167\u003cbr\u003eweight = 9.0\u003cbr\u003e", "to": "3101167", "to_element": "3101167", "weight": 9.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7868, "X0": 1e-05, "X1": 0.399, "capacitance_matrix": [], "color": "#36ffc1", "equipment": "Line", "equipment_name": "line_75607982_3097575_3097416", "from": "3097575", "from_element": "3097416", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607982_3097575_3097416\nR1 = 0.7868\nX1 = 0.399\nline_type = overhead\nnameclass = 3P_OH_Code8\nnominal_voltage = 0.4\n", "length": 37.79999923706055, "line_type": "overhead", "name": "line_75607982_3097575_3097416", "nameclass": "3P_OH_Code8", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607982_3097575_3097416\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7868\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.399\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607982_3097575_3097416\u003cbr\u003efrom = 3097575\u003cbr\u003efrom_element = 3097416\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 37.79999923706055\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75607982_3097575_3097416\u003cbr\u003enameclass = 3P_OH_Code8\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097416\u003cbr\u003eto_element = 3097575\u003cbr\u003eweight = 37.79999923706055\u003cbr\u003e", "to": "3097416", "to_element": "3097575", "weight": 37.79999923706055}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75611381_3101178_3097575", "from": "3097575", "from_element": "3097575", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611381_3101178_3097575\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 20.5, "line_type": "overhead", "name": "line_75611381_3101178_3097575", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611381_3101178_3097575\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611381_3101178_3097575\u003cbr\u003efrom = 3097575\u003cbr\u003efrom_element = 3097575\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.5\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75611381_3101178_3097575\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101178\u003cbr\u003eto_element = 3101178\u003cbr\u003eweight = 20.5\u003cbr\u003e", "to": "3101178", "to_element": "3101178", "weight": 20.5, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75611468_3097575_3097647", "from": "3097575", "from_element": "3097647", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611468_3097575_3097647\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 37.0, "line_type": "overhead", "name": "line_75611468_3097575_3097647", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611468_3097575_3097647\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611468_3097575_3097647\u003cbr\u003efrom = 3097575\u003cbr\u003efrom_element = 3097647\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 37.0\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75611468_3097575_3097647\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097647\u003cbr\u003eto_element = 3097575\u003cbr\u003eweight = 37.0\u003cbr\u003e", "to": "3097647", "to_element": "3097575", "weight": 37.0, "width": 8}, {"color": "#ff9800", "connecting_element": "3101818", "from": "3101818", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614387", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614387\u003c/b\u003e\u003cbr\u003econnecting_element = 3101818\u003cbr\u003efrom = 3101818\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614387\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614387\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614387", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75609622_3097576_3097969", "from": "3097576", "from_element": "3097969", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609622_3097576_3097969\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 27.600000381469727, "line_type": "overhead", "name": "line_75609622_3097576_3097969", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609622_3097576_3097969\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609622_3097576_3097969\u003cbr\u003efrom = 3097576\u003cbr\u003efrom_element = 3097969\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 27.600000381469727\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75609622_3097576_3097969\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097969\u003cbr\u003eto_element = 3097576\u003cbr\u003eweight = 27.600000381469727\u003cbr\u003e", "to": "3097969", "to_element": "3097576", "weight": 27.600000381469727, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75612335_3101718_3097576", "from": "3097576", "from_element": "3097576", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612335_3101718_3097576\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 10.0, "line_type": "overhead", "name": "line_75612335_3101718_3097576", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612335_3101718_3097576\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612335_3101718_3097576\u003cbr\u003efrom = 3097576\u003cbr\u003efrom_element = 3097576\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 10.0\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75612335_3101718_3097576\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101718\u003cbr\u003eto_element = 3101718\u003cbr\u003eweight = 10.0\u003cbr\u003e", "to": "3101718", "to_element": "3101718", "weight": 10.0, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623325_3102732_3099116", "from": "3099116", "from_element": "3099116", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623325_3102732_3099116\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 9.229853533883169, "line_type": "cable", "name": "line_75623325_3102732_3099116", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623325_3102732_3099116\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623325_3102732_3099116\u003cbr\u003efrom = 3099116\u003cbr\u003efrom_element = 3099116\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.229853533883169\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623325_3102732_3099116\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102732\u003cbr\u003eto_element = 3102732\u003cbr\u003eweight = 9.229853533883169\u003cbr\u003e", "to": "3102732", "to_element": "3102732", "weight": 9.229853533883169}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75610292_3098646_3098437", "from": "3098437", "from_element": "3098437", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610292_3098646_3098437\nR1 = 0.27\nX1 = 0.3619\nline_type = overhead\nnameclass = 3P_OH_Code3\nnominal_voltage = 0.4\n", "length": 23.299999237060547, "line_type": "overhead", "name": "line_75610292_3098646_3098437", "nameclass": "3P_OH_Code3", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610292_3098646_3098437\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610292_3098646_3098437\u003cbr\u003efrom = 3098437\u003cbr\u003efrom_element = 3098437\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.299999237060547\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75610292_3098646_3098437\u003cbr\u003enameclass = 3P_OH_Code3\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098646\u003cbr\u003eto_element = 3098646\u003cbr\u003eweight = 23.299999237060547\u003cbr\u003e", "to": "3098646", "to_element": "3098646", "weight": 23.299999237060547, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623102_3102509_3101167", "from": "3101167", "from_element": "3101167", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623102_3102509_3101167\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 5.348422530106471, "line_type": "cable", "name": "line_75623102_3102509_3101167", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623102_3102509_3101167\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623102_3102509_3101167\u003cbr\u003efrom = 3101167\u003cbr\u003efrom_element = 3101167\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 5.348422530106471\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623102_3102509_3101167\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102509\u003cbr\u003eto_element = 3102509\u003cbr\u003eweight = 5.348422530106471\u003cbr\u003e", "to": "3102509", "to_element": "3102509", "weight": 5.348422530106471}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623778_3103185_3101167", "from": "3101167", "from_element": "3101167", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623778_3103185_3101167\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 5.348422530106471, "line_type": "cable", "name": "line_75623778_3103185_3101167", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623778_3103185_3101167\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623778_3103185_3101167\u003cbr\u003efrom = 3101167\u003cbr\u003efrom_element = 3101167\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 5.348422530106471\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623778_3103185_3101167\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3103185\u003cbr\u003eto_element = 3103185\u003cbr\u003eweight = 5.348422530106471\u003cbr\u003e", "to": "3103185", "to_element": "3103185", "weight": 5.348422530106471}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608917_3099520_3097969", "from": "3097969", "from_element": "3097969", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608917_3099520_3097969\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 13.300000190734863, "line_type": "cable", "name": "line_75608917_3099520_3097969", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608917_3099520_3097969\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608917_3099520_3097969\u003cbr\u003efrom = 3097969\u003cbr\u003efrom_element = 3097969\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608917_3099520_3097969\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099520\u003cbr\u003eto_element = 3099520\u003cbr\u003eweight = 13.300000190734863\u003cbr\u003e", "to": "3099520", "to_element": "3099520", "weight": 13.300000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609783_3100202_3097969", "from": "3097969", "from_element": "3097969", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609783_3100202_3097969\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 21.899999618530273, "line_type": "cable", "name": "line_75609783_3100202_3097969", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609783_3100202_3097969\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609783_3100202_3097969\u003cbr\u003efrom = 3097969\u003cbr\u003efrom_element = 3097969\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609783_3100202_3097969\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100202\u003cbr\u003eto_element = 3100202\u003cbr\u003eweight = 21.899999618530273\u003cbr\u003e", "to": "3100202", "to_element": "3100202", "weight": 21.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75610074_3097969_3098311", "from": "3097969", "from_element": "3098311", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610074_3097969_3098311\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 4.300000190734863, "line_type": "overhead", "name": "line_75610074_3097969_3098311", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610074_3097969_3098311\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610074_3097969_3098311\u003cbr\u003efrom = 3097969\u003cbr\u003efrom_element = 3098311\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 4.300000190734863\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75610074_3097969_3098311\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098311\u003cbr\u003eto_element = 3097969\u003cbr\u003eweight = 4.300000190734863\u003cbr\u003e", "to": "3098311", "to_element": "3097969", "weight": 4.300000190734863, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623103_3102510_3101718", "from": "3101718", "from_element": "3101718", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623103_3102510_3101718\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 12.229877966280926, "line_type": "cable", "name": "line_75623103_3102510_3101718", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623103_3102510_3101718\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623103_3102510_3101718\u003cbr\u003efrom = 3101718\u003cbr\u003efrom_element = 3101718\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.229877966280926\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623103_3102510_3101718\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102510\u003cbr\u003eto_element = 3102510\u003cbr\u003eweight = 12.229877966280926\u003cbr\u003e", "to": "3102510", "to_element": "3102510", "weight": 12.229877966280926}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623245_3102652_3099520", "from": "3099520", "from_element": "3099520", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623245_3102652_3099520\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 3.9275127309470634, "line_type": "cable", "name": "line_75623245_3102652_3099520", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623245_3102652_3099520\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623245_3102652_3099520\u003cbr\u003efrom = 3099520\u003cbr\u003efrom_element = 3099520\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 3.9275127309470634\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623245_3102652_3099520\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102652\u003cbr\u003eto_element = 3102652\u003cbr\u003eweight = 3.9275127309470634\u003cbr\u003e", "to": "3102652", "to_element": "3102652", "weight": 3.9275127309470634}, {"color": "#ff4a00", "connecting_element": "3100202", "from": "3100202", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614066", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614066\u003c/b\u003e\u003cbr\u003econnecting_element = 3100202\u003cbr\u003efrom = 3100202\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614066\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614066\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614066", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623101_3102508_3100202", "from": "3100202", "from_element": "3100202", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623101_3102508_3100202\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 11.458840977763547, "line_type": "cable", "name": "line_75623101_3102508_3100202", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623101_3102508_3100202\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623101_3102508_3100202\u003cbr\u003efrom = 3100202\u003cbr\u003efrom_element = 3100202\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.458840977763547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623101_3102508_3100202\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102508\u003cbr\u003eto_element = 3102508\u003cbr\u003eweight = 11.458840977763547\u003cbr\u003e", "to": "3102508", "to_element": "3102508", "weight": 11.458840977763547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75608199_3098311_3097601", "from": "3098311", "from_element": "3097601", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608199_3098311_3097601\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 9.399999618530273, "line_type": "overhead", "name": "line_75608199_3098311_3097601", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608199_3098311_3097601\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608199_3098311_3097601\u003cbr\u003efrom = 3098311\u003cbr\u003efrom_element = 3097601\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.399999618530273\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75608199_3098311_3097601\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097601\u003cbr\u003eto_element = 3098311\u003cbr\u003eweight = 9.399999618530273\u003cbr\u003e", "to": "3097601", "to_element": "3098311", "weight": 9.399999618530273, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75609848_3097988_3098311", "from": "3098311", "from_element": "3098311", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609848_3097988_3098311\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 38.20000076293945, "line_type": "overhead", "name": "line_75609848_3097988_3098311", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609848_3097988_3098311\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609848_3097988_3098311\u003cbr\u003efrom = 3098311\u003cbr\u003efrom_element = 3098311\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 38.20000076293945\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75609848_3097988_3098311\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097988\u003cbr\u003eto_element = 3097988\u003cbr\u003eweight = 38.20000076293945\u003cbr\u003e", "to": "3097988", "to_element": "3097988", "weight": 38.20000076293945, "width": 8}, {"color": "#ff9800", "connecting_element": "3102652", "from": "3102652", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614112", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614112\u003c/b\u003e\u003cbr\u003econnecting_element = 3102652\u003cbr\u003efrom = 3102652\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614112\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614112\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614112", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102508", "from": "3102508", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75613623", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613623\u003c/b\u003e\u003cbr\u003econnecting_element = 3102508\u003cbr\u003efrom = 3102508\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613623\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613623\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613623", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623100_3102507_3097601", "from": "3097601", "from_element": "3097601", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623100_3102507_3097601\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 17.654832121974536, "line_type": "cable", "name": "line_75623100_3102507_3097601", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623100_3102507_3097601\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623100_3102507_3097601\u003cbr\u003efrom = 3097601\u003cbr\u003efrom_element = 3097601\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.654832121974536\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623100_3102507_3097601\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102507\u003cbr\u003eto_element = 3102507\u003cbr\u003eweight = 17.654832121974536\u003cbr\u003e", "to": "3102507", "to_element": "3102507", "weight": 17.654832121974536}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608955_3099556_3097988", "from": "3097988", "from_element": "3097988", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608955_3099556_3097988\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 14.5, "line_type": "cable", "name": "line_75608955_3099556_3097988", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608955_3099556_3097988\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608955_3099556_3097988\u003cbr\u003efrom = 3097988\u003cbr\u003efrom_element = 3097988\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608955_3099556_3097988\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099556\u003cbr\u003eto_element = 3099556\u003cbr\u003eweight = 14.5\u003cbr\u003e", "to": "3099556", "to_element": "3099556", "weight": 14.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75610004_3097788_3097988", "from": "3097988", "from_element": "3097988", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610004_3097788_3097988\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 34.79999923706055, "line_type": "overhead", "name": "line_75610004_3097788_3097988", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610004_3097788_3097988\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610004_3097788_3097988\u003cbr\u003efrom = 3097988\u003cbr\u003efrom_element = 3097988\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 34.79999923706055\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75610004_3097788_3097988\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097788\u003cbr\u003eto_element = 3097788\u003cbr\u003eweight = 34.79999923706055\u003cbr\u003e", "to": "3097788", "to_element": "3097788", "weight": 34.79999923706055, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75610142_3100343_3097988", "from": "3097988", "from_element": "3097988", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610142_3100343_3097988\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 11.800000190734863, "line_type": "cable", "name": "line_75610142_3100343_3097988", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610142_3100343_3097988\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610142_3100343_3097988\u003cbr\u003efrom = 3097988\u003cbr\u003efrom_element = 3097988\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610142_3100343_3097988\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100343\u003cbr\u003eto_element = 3100343\u003cbr\u003eweight = 11.800000190734863\u003cbr\u003e", "to": "3100343", "to_element": "3100343", "weight": 11.800000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75611108_3101004_3097988", "from": "3097988", "from_element": "3097988", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611108_3101004_3097988\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 9.800000190734863, "line_type": "cable", "name": "line_75611108_3101004_3097988", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611108_3101004_3097988\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611108_3101004_3097988\u003cbr\u003efrom = 3097988\u003cbr\u003efrom_element = 3097988\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611108_3101004_3097988\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101004\u003cbr\u003eto_element = 3101004\u003cbr\u003eweight = 9.800000190734863\u003cbr\u003e", "to": "3101004", "to_element": "3101004", "weight": 9.800000190734863}, {"color": "#ff9800", "connecting_element": "3102507", "from": "3102507", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75613622", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613622\u003c/b\u003e\u003cbr\u003econnecting_element = 3102507\u003cbr\u003efrom = 3102507\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613622\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613622\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613622", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099556", "from": "3099556", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614111", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614111\u003c/b\u003e\u003cbr\u003econnecting_element = 3099556\u003cbr\u003efrom = 3099556\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614111\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614111\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614111", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623104_3102511_3099556", "from": "3099556", "from_element": "3099556", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623104_3102511_3099556\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 19.300957193084436, "line_type": "cable", "name": "line_75623104_3102511_3099556", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623104_3102511_3099556\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623104_3102511_3099556\u003cbr\u003efrom = 3099556\u003cbr\u003efrom_element = 3099556\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.300957193084436\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623104_3102511_3099556\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102511\u003cbr\u003eto_element = 3102511\u003cbr\u003eweight = 19.300957193084436\u003cbr\u003e", "to": "3102511", "to_element": "3102511", "weight": 19.300957193084436}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608543_3099182_3097788", "from": "3097788", "from_element": "3097788", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608543_3099182_3097788\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 11.899999618530273, "line_type": "cable", "name": "line_75608543_3099182_3097788", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608543_3099182_3097788\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608543_3099182_3097788\u003cbr\u003efrom = 3097788\u003cbr\u003efrom_element = 3097788\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608543_3099182_3097788\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099182\u003cbr\u003eto_element = 3099182\u003cbr\u003eweight = 11.899999618530273\u003cbr\u003e", "to": "3099182", "to_element": "3099182", "weight": 11.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608544_3099183_3097788", "from": "3097788", "from_element": "3097788", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608544_3099183_3097788\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 14.800000190734863, "line_type": "cable", "name": "line_75608544_3099183_3097788", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608544_3099183_3097788\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608544_3099183_3097788\u003cbr\u003efrom = 3097788\u003cbr\u003efrom_element = 3097788\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608544_3099183_3097788\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099183\u003cbr\u003eto_element = 3099183\u003cbr\u003eweight = 14.800000190734863\u003cbr\u003e", "to": "3099183", "to_element": "3099183", "weight": 14.800000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608695_3099319_3097788", "from": "3097788", "from_element": "3097788", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608695_3099319_3097788\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 20.799999237060547, "line_type": "cable", "name": "line_75608695_3099319_3097788", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608695_3099319_3097788\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608695_3099319_3097788\u003cbr\u003efrom = 3097788\u003cbr\u003efrom_element = 3097788\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608695_3099319_3097788\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099319\u003cbr\u003eto_element = 3099319\u003cbr\u003eweight = 20.799999237060547\u003cbr\u003e", "to": "3099319", "to_element": "3099319", "weight": 20.799999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609532_3100052_3097788", "from": "3097788", "from_element": "3097788", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609532_3100052_3097788\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 17.600000381469727, "line_type": "cable", "name": "line_75609532_3100052_3097788", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609532_3100052_3097788\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609532_3100052_3097788\u003cbr\u003efrom = 3097788\u003cbr\u003efrom_element = 3097788\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609532_3100052_3097788\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100052\u003cbr\u003eto_element = 3100052\u003cbr\u003eweight = 17.600000381469727\u003cbr\u003e", "to": "3100052", "to_element": "3100052", "weight": 17.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609768_3100191_3097788", "from": "3097788", "from_element": "3097788", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609768_3100191_3097788\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 19.5, "line_type": "cable", "name": "line_75609768_3100191_3097788", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609768_3100191_3097788\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609768_3100191_3097788\u003cbr\u003efrom = 3097788\u003cbr\u003efrom_element = 3097788\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609768_3100191_3097788\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100191\u003cbr\u003eto_element = 3100191\u003cbr\u003eweight = 19.5\u003cbr\u003e", "to": "3100191", "to_element": "3100191", "weight": 19.5}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75610574_3100641_3097788", "from": "3097788", "from_element": "3097788", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610574_3100641_3097788\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 20.0, "line_type": "cable", "name": "line_75610574_3100641_3097788", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610574_3100641_3097788\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610574_3100641_3097788\u003cbr\u003efrom = 3097788\u003cbr\u003efrom_element = 3097788\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 20.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610574_3100641_3097788\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100641\u003cbr\u003eto_element = 3100641\u003cbr\u003eweight = 20.0\u003cbr\u003e", "to": "3100641", "to_element": "3100641", "weight": 20.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75611521_3097753_3097788", "from": "3097788", "from_element": "3097788", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611521_3097753_3097788\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 42.900001525878906, "line_type": "overhead", "name": "line_75611521_3097753_3097788", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611521_3097753_3097788\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611521_3097753_3097788\u003cbr\u003efrom = 3097788\u003cbr\u003efrom_element = 3097788\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 42.900001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75611521_3097753_3097788\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097753\u003cbr\u003eto_element = 3097753\u003cbr\u003eweight = 42.900001525878906\u003cbr\u003e", "to": "3097753", "to_element": "3097753", "weight": 42.900001525878906, "width": 8}, {"color": "#ff4a00", "connecting_element": "3100343", "from": "3100343", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614113", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614113\u003c/b\u003e\u003cbr\u003econnecting_element = 3100343\u003cbr\u003efrom = 3100343\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614113\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614113\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614113", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101004", "from": "3101004", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614114", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614114\u003c/b\u003e\u003cbr\u003econnecting_element = 3101004\u003cbr\u003efrom = 3101004\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614114\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614114\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614114", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102511", "from": "3102511", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75613626", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613626\u003c/b\u003e\u003cbr\u003econnecting_element = 3102511\u003cbr\u003efrom = 3102511\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613626\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613626\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613626", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099182", "from": "3099182", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614116", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614116\u003c/b\u003e\u003cbr\u003econnecting_element = 3099182\u003cbr\u003efrom = 3099182\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614116\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614116\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614116", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099183", "from": "3099183", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614108", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614108\u003c/b\u003e\u003cbr\u003econnecting_element = 3099183\u003cbr\u003efrom = 3099183\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614108\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614108\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614108", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099319", "from": "3099319", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614110", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614110\u003c/b\u003e\u003cbr\u003econnecting_element = 3099319\u003cbr\u003efrom = 3099319\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614110\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614110\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614110", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3100052", "from": "3100052", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614109", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614109\u003c/b\u003e\u003cbr\u003econnecting_element = 3100052\u003cbr\u003efrom = 3100052\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614109\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614109\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614109", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3100191", "from": "3100191", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614117", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614117\u003c/b\u003e\u003cbr\u003econnecting_element = 3100191\u003cbr\u003efrom = 3100191\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614117\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614117\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614117", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3100641", "from": "3100641", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614115", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614115\u003c/b\u003e\u003cbr\u003econnecting_element = 3100641\u003cbr\u003efrom = 3100641\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614115\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614115\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614115", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3100641", "from": "3100641", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "75619279_nmi_elem_75619279", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75619279_nmi_elem_75619279\u003c/b\u003e\u003cbr\u003econnecting_element = 3100641\u003cbr\u003efrom = 3100641\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75619279_nmi_elem_75619279\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75619279_nmi_elem_75619279\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75619279_nmi_elem_75619279", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608468_3099117_3097753", "from": "3097753", "from_element": "3097753", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608468_3099117_3097753\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 22.200000762939453, "line_type": "cable", "name": "line_75608468_3099117_3097753", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608468_3099117_3097753\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608468_3099117_3097753\u003cbr\u003efrom = 3097753\u003cbr\u003efrom_element = 3097753\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.200000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608468_3099117_3097753\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099117\u003cbr\u003eto_element = 3099117\u003cbr\u003eweight = 22.200000762939453\u003cbr\u003e", "to": "3099117", "to_element": "3099117", "weight": 22.200000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609124_3099703_3097753", "from": "3097753", "from_element": "3097753", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609124_3099703_3097753\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 16.0, "line_type": "cable", "name": "line_75609124_3099703_3097753", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609124_3099703_3097753\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609124_3099703_3097753\u003cbr\u003efrom = 3097753\u003cbr\u003efrom_element = 3097753\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609124_3099703_3097753\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099703\u003cbr\u003eto_element = 3099703\u003cbr\u003eweight = 16.0\u003cbr\u003e", "to": "3099703", "to_element": "3099703", "weight": 16.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75610450_3100553_3097753", "from": "3097753", "from_element": "3097753", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610450_3100553_3097753\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 16.600000381469727, "line_type": "cable", "name": "line_75610450_3100553_3097753", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610450_3100553_3097753\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610450_3100553_3097753\u003cbr\u003efrom = 3097753\u003cbr\u003efrom_element = 3097753\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 16.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610450_3100553_3097753\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100553\u003cbr\u003eto_element = 3100553\u003cbr\u003eweight = 16.600000381469727\u003cbr\u003e", "to": "3100553", "to_element": "3100553", "weight": 16.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#7aff7d", "equipment": "Line", "equipment_name": "line_75611904_3097753_3098732", "from": "3097753", "from_element": "3098732", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611904_3097753_3098732\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 1P_Code5\nnominal_voltage = 0.4\n", "length": 8.300000190734863, "line_type": "cable", "name": "line_75611904_3097753_3098732", "nameclass": "1P_Code5", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611904_3097753_3098732\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611904_3097753_3098732\u003cbr\u003efrom = 3097753\u003cbr\u003efrom_element = 3098732\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 8.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611904_3097753_3098732\u003cbr\u003enameclass = 1P_Code5\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098732\u003cbr\u003eto_element = 3097753\u003cbr\u003eweight = 8.300000190734863\u003cbr\u003e", "to": "3098732", "to_element": "3097753", "weight": 8.300000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75612028_3101542_3097753", "from": "3097753", "from_element": "3097753", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612028_3101542_3097753\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 14.100000381469727, "line_type": "cable", "name": "line_75612028_3101542_3097753", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612028_3101542_3097753\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612028_3101542_3097753\u003cbr\u003efrom = 3097753\u003cbr\u003efrom_element = 3097753\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 14.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75612028_3101542_3097753\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101542\u003cbr\u003eto_element = 3101542\u003cbr\u003eweight = 14.100000381469727\u003cbr\u003e", "to": "3101542", "to_element": "3101542", "weight": 14.100000381469727}, {"color": "#ff4a00", "connecting_element": "3099117", "from": "3099117", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614120", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614120\u003c/b\u003e\u003cbr\u003econnecting_element = 3099117\u003cbr\u003efrom = 3099117\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614120\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614120\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614120", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099117", "from": "3099117", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "75619284_nmi_elem_75619284", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75619284_nmi_elem_75619284\u003c/b\u003e\u003cbr\u003econnecting_element = 3099117\u003cbr\u003efrom = 3099117\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75619284_nmi_elem_75619284\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75619284_nmi_elem_75619284\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75619284_nmi_elem_75619284", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099703", "from": "3099703", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614106", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614106\u003c/b\u003e\u003cbr\u003econnecting_element = 3099703\u003cbr\u003efrom = 3099703\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614106\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614106\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614106", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3100553", "from": "3100553", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614107", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614107\u003c/b\u003e\u003cbr\u003econnecting_element = 3100553\u003cbr\u003efrom = 3100553\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614107\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614107\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614107", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101542", "from": "3101542", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614119", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614119\u003c/b\u003e\u003cbr\u003econnecting_element = 3101542\u003cbr\u003efrom = 3101542\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614119\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614119\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614119", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623246_3102653_3101542", "from": "3101542", "from_element": "3101542", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623246_3102653_3101542\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 17.64587254854007, "line_type": "cable", "name": "line_75623246_3102653_3101542", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623246_3102653_3101542\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623246_3102653_3101542\u003cbr\u003efrom = 3101542\u003cbr\u003efrom_element = 3101542\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.64587254854007\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623246_3102653_3101542\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102653\u003cbr\u003eto_element = 3102653\u003cbr\u003eweight = 17.64587254854007\u003cbr\u003e", "to": "3102653", "to_element": "3102653", "weight": 17.64587254854007}, {"color": "#ff9800", "connecting_element": "3102653", "from": "3102653", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614118", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614118\u003c/b\u003e\u003cbr\u003econnecting_element = 3102653\u003cbr\u003efrom = 3102653\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614118\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614118\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614118", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102510", "from": "3102510", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75613625", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613625\u003c/b\u003e\u003cbr\u003econnecting_element = 3102510\u003cbr\u003efrom = 3102510\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613625\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613625\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613625", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102510", "from": "3102510", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "75618789_nmi_elem_75618789", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75618789_nmi_elem_75618789\u003c/b\u003e\u003cbr\u003econnecting_element = 3102510\u003cbr\u003efrom = 3102510\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75618789_nmi_elem_75618789\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75618789_nmi_elem_75618789\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75618789_nmi_elem_75618789", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102732", "from": "3102732", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614388", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614388\u003c/b\u003e\u003cbr\u003econnecting_element = 3102732\u003cbr\u003efrom = 3102732\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614388\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614388\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614388", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102732", "from": "3102732", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "75619552_nmi_elem_75619552", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75619552_nmi_elem_75619552\u003c/b\u003e\u003cbr\u003econnecting_element = 3102732\u003cbr\u003efrom = 3102732\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75619552_nmi_elem_75619552\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75619552_nmi_elem_75619552\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75619552_nmi_elem_75619552", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75611384_3101181_3098646", "from": "3098646", "from_element": "3098646", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611384_3101181_3098646\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 12.600000381469727, "line_type": "cable", "name": "line_75611384_3101181_3098646", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611384_3101181_3098646\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611384_3101181_3098646\u003cbr\u003efrom = 3098646\u003cbr\u003efrom_element = 3098646\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611384_3101181_3098646\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101181\u003cbr\u003eto_element = 3101181\u003cbr\u003eweight = 12.600000381469727\u003cbr\u003e", "to": "3101181", "to_element": "3101181", "weight": 12.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75611405_3101192_3098646", "from": "3098646", "from_element": "3098646", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611405_3101192_3098646\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 21.399999618530273, "line_type": "cable", "name": "line_75611405_3101192_3098646", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611405_3101192_3098646\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611405_3101192_3098646\u003cbr\u003efrom = 3098646\u003cbr\u003efrom_element = 3098646\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611405_3101192_3098646\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101192\u003cbr\u003eto_element = 3101192\u003cbr\u003eweight = 21.399999618530273\u003cbr\u003e", "to": "3101192", "to_element": "3101192", "weight": 21.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75611733_3101372_3098646", "from": "3098646", "from_element": "3098646", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611733_3101372_3098646\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 12.100000381469727, "line_type": "cable", "name": "line_75611733_3101372_3098646", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611733_3101372_3098646\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611733_3101372_3098646\u003cbr\u003efrom = 3098646\u003cbr\u003efrom_element = 3098646\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611733_3101372_3098646\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101372\u003cbr\u003eto_element = 3101372\u003cbr\u003eweight = 12.100000381469727\u003cbr\u003e", "to": "3101372", "to_element": "3101372", "weight": 12.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75612365_3097927_3098646", "from": "3098646", "from_element": "3098646", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612365_3097927_3098646\nR1 = 0.27\nX1 = 0.3619\nline_type = overhead\nnameclass = 3P_OH_Code3\nnominal_voltage = 0.4\n", "length": 36.29999923706055, "line_type": "overhead", "name": "line_75612365_3097927_3098646", "nameclass": "3P_OH_Code3", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612365_3097927_3098646\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612365_3097927_3098646\u003cbr\u003efrom = 3098646\u003cbr\u003efrom_element = 3098646\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.29999923706055\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75612365_3097927_3098646\u003cbr\u003enameclass = 3P_OH_Code3\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097927\u003cbr\u003eto_element = 3097927\u003cbr\u003eweight = 36.29999923706055\u003cbr\u003e", "to": "3097927", "to_element": "3097927", "weight": 36.29999923706055, "width": 8}, {"color": "#ff4a00", "connecting_element": "3101181", "from": "3101181", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614146", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614146\u003c/b\u003e\u003cbr\u003econnecting_element = 3101181\u003cbr\u003efrom = 3101181\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614146\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614146\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614146", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101192", "from": "3101192", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614148", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614148\u003c/b\u003e\u003cbr\u003econnecting_element = 3101192\u003cbr\u003efrom = 3101192\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614148\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614148\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614148", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101372", "from": "3101372", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614147", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614147\u003c/b\u003e\u003cbr\u003econnecting_element = 3101372\u003cbr\u003efrom = 3101372\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614147\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614147\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614147", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#beff39", "equipment": "Line", "equipment_name": "line_75607727_3097927_3097172", "from": "3097927", "from_element": "3097172", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607727_3097927_3097172\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 2P_Code6\nnominal_voltage = 0.4\n", "length": 19.0, "line_type": "cable", "name": "line_75607727_3097927_3097172", "nameclass": "2P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607727_3097927_3097172\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607727_3097927_3097172\u003cbr\u003efrom = 3097927\u003cbr\u003efrom_element = 3097172\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75607727_3097927_3097172\u003cbr\u003enameclass = 2P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097172\u003cbr\u003eto_element = 3097927\u003cbr\u003eweight = 19.0\u003cbr\u003e", "to": "3097172", "to_element": "3097927", "weight": 19.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608839_3099449_3097927", "from": "3097927", "from_element": "3097927", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608839_3099449_3097927\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 22.899999618530273, "line_type": "cable", "name": "line_75608839_3099449_3097927", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608839_3099449_3097927\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608839_3099449_3097927\u003cbr\u003efrom = 3097927\u003cbr\u003efrom_element = 3097927\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608839_3099449_3097927\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099449\u003cbr\u003eto_element = 3099449\u003cbr\u003eweight = 22.899999618530273\u003cbr\u003e", "to": "3099449", "to_element": "3099449", "weight": 22.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609370_3099927_3097927", "from": "3097927", "from_element": "3097927", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609370_3099927_3097927\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 21.299999237060547, "line_type": "cable", "name": "line_75609370_3099927_3097927", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609370_3099927_3097927\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609370_3099927_3097927\u003cbr\u003efrom = 3097927\u003cbr\u003efrom_element = 3097927\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609370_3099927_3097927\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099927\u003cbr\u003eto_element = 3099927\u003cbr\u003eweight = 21.299999237060547\u003cbr\u003e", "to": "3099927", "to_element": "3099927", "weight": 21.299999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609371_3099928_3097927", "from": "3097927", "from_element": "3097927", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609371_3099928_3097927\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 27.0, "line_type": "cable", "name": "line_75609371_3099928_3097927", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609371_3099928_3097927\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609371_3099928_3097927\u003cbr\u003efrom = 3097927\u003cbr\u003efrom_element = 3097927\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 27.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609371_3099928_3097927\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099928\u003cbr\u003eto_element = 3099928\u003cbr\u003eweight = 27.0\u003cbr\u003e", "to": "3099928", "to_element": "3099928", "weight": 27.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75610070_3097349_3097927", "from": "3097927", "from_element": "3097927", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610070_3097349_3097927\nR1 = 0.27\nX1 = 0.3619\nline_type = overhead\nnameclass = 3P_OH_Code3\nnominal_voltage = 0.4\n", "length": 38.70000076293945, "line_type": "overhead", "name": "line_75610070_3097349_3097927", "nameclass": "3P_OH_Code3", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610070_3097349_3097927\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610070_3097349_3097927\u003cbr\u003efrom = 3097927\u003cbr\u003efrom_element = 3097927\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 38.70000076293945\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75610070_3097349_3097927\u003cbr\u003enameclass = 3P_OH_Code3\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097349\u003cbr\u003eto_element = 3097349\u003cbr\u003eweight = 38.70000076293945\u003cbr\u003e", "to": "3097349", "to_element": "3097349", "weight": 38.70000076293945, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75610698_3100739_3097927", "from": "3097927", "from_element": "3097927", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610698_3100739_3097927\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 15.800000190734863, "line_type": "cable", "name": "line_75610698_3100739_3097927", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610698_3100739_3097927\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610698_3100739_3097927\u003cbr\u003efrom = 3097927\u003cbr\u003efrom_element = 3097927\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.800000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610698_3100739_3097927\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100739\u003cbr\u003eto_element = 3100739\u003cbr\u003eweight = 15.800000190734863\u003cbr\u003e", "to": "3100739", "to_element": "3100739", "weight": 15.800000190734863}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75612403_3101760_3097927", "from": "3097927", "from_element": "3097927", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612403_3101760_3097927\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 9.899999618530273, "line_type": "cable", "name": "line_75612403_3101760_3097927", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612403_3101760_3097927\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612403_3101760_3097927\u003cbr\u003efrom = 3097927\u003cbr\u003efrom_element = 3097927\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75612403_3101760_3097927\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101760\u003cbr\u003eto_element = 3101760\u003cbr\u003eweight = 9.899999618530273\u003cbr\u003e", "to": "3101760", "to_element": "3101760", "weight": 9.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#beff39", "equipment": "Line", "equipment_name": "line_75611989_3101523_3097172", "from": "3097172", "from_element": "3097172", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611989_3101523_3097172\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 2P_Code6\nnominal_voltage = 0.4\n", "length": 12.300000190734863, "line_type": "cable", "name": "line_75611989_3101523_3097172", "nameclass": "2P_Code6", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611989_3101523_3097172\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611989_3101523_3097172\u003cbr\u003efrom = 3097172\u003cbr\u003efrom_element = 3097172\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 12.300000190734863\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611989_3101523_3097172\u003cbr\u003enameclass = 2P_Code6\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101523\u003cbr\u003eto_element = 3101523\u003cbr\u003eweight = 12.300000190734863\u003cbr\u003e", "to": "3101523", "to_element": "3101523", "weight": 12.300000190734863}, {"color": "#ff4a00", "connecting_element": "3099449", "from": "3099449", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614150", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614150\u003c/b\u003e\u003cbr\u003econnecting_element = 3099449\u003cbr\u003efrom = 3099449\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614150\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614150\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614150", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099927", "from": "3099927", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614151", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614151\u003c/b\u003e\u003cbr\u003econnecting_element = 3099927\u003cbr\u003efrom = 3099927\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614151\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614151\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614151", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099928", "from": "3099928", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614152", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614152\u003c/b\u003e\u003cbr\u003econnecting_element = 3099928\u003cbr\u003efrom = 3099928\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614152\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614152\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614152", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75607909_3098921_3097349", "from": "3097349", "from_element": "3097349", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75607909_3098921_3097349\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 17.600000381469727, "line_type": "cable", "name": "line_75607909_3098921_3097349", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75607909_3098921_3097349\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75607909_3098921_3097349\u003cbr\u003efrom = 3097349\u003cbr\u003efrom_element = 3097349\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.600000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75607909_3098921_3097349\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098921\u003cbr\u003eto_element = 3098921\u003cbr\u003eweight = 17.600000381469727\u003cbr\u003e", "to": "3098921", "to_element": "3098921", "weight": 17.600000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608979_3099578_3097349", "from": "3097349", "from_element": "3097349", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608979_3099578_3097349\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 9.899999618530273, "line_type": "cable", "name": "line_75608979_3099578_3097349", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608979_3099578_3097349\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608979_3099578_3097349\u003cbr\u003efrom = 3097349\u003cbr\u003efrom_element = 3097349\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608979_3099578_3097349\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099578\u003cbr\u003eto_element = 3099578\u003cbr\u003eweight = 9.899999618530273\u003cbr\u003e", "to": "3099578", "to_element": "3099578", "weight": 9.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609288_3099848_3097349", "from": "3097349", "from_element": "3097349", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609288_3099848_3097349\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 5.099999904632568, "line_type": "cable", "name": "line_75609288_3099848_3097349", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609288_3099848_3097349\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609288_3099848_3097349\u003cbr\u003efrom = 3097349\u003cbr\u003efrom_element = 3097349\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 5.099999904632568\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609288_3099848_3097349\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099848\u003cbr\u003eto_element = 3099848\u003cbr\u003eweight = 5.099999904632568\u003cbr\u003e", "to": "3099848", "to_element": "3099848", "weight": 5.099999904632568}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75612079_3101569_3097349", "from": "3097349", "from_element": "3097349", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612079_3101569_3097349\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 23.0, "line_type": "cable", "name": "line_75612079_3101569_3097349", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612079_3101569_3097349\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612079_3101569_3097349\u003cbr\u003efrom = 3097349\u003cbr\u003efrom_element = 3097349\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 23.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75612079_3101569_3097349\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101569\u003cbr\u003eto_element = 3101569\u003cbr\u003eweight = 23.0\u003cbr\u003e", "to": "3101569", "to_element": "3101569", "weight": 23.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.27, "X0": 1e-05, "X1": 0.3619, "capacitance_matrix": [], "color": "#000080", "equipment": "Line", "equipment_name": "line_75612411_3098115_3097349", "from": "3097349", "from_element": "3097349", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612411_3098115_3097349\nR1 = 0.27\nX1 = 0.3619\nline_type = overhead\nnameclass = 3P_OH_Code3\nnominal_voltage = 0.4\n", "length": 36.900001525878906, "line_type": "overhead", "name": "line_75612411_3098115_3097349", "nameclass": "3P_OH_Code3", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612411_3098115_3097349\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.27\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3619\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612411_3098115_3097349\u003cbr\u003efrom = 3097349\u003cbr\u003efrom_element = 3097349\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.900001525878906\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75612411_3098115_3097349\u003cbr\u003enameclass = 3P_OH_Code3\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098115\u003cbr\u003eto_element = 3098115\u003cbr\u003eweight = 36.900001525878906\u003cbr\u003e", "to": "3098115", "to_element": "3098115", "weight": 36.900001525878906, "width": 8}, {"color": "#ff4a00", "connecting_element": "3100739", "from": "3100739", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614144", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614144\u003c/b\u003e\u003cbr\u003econnecting_element = 3100739\u003cbr\u003efrom = 3100739\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614144\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614144\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614144", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101760", "from": "3101760", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614145", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614145\u003c/b\u003e\u003cbr\u003econnecting_element = 3101760\u003cbr\u003efrom = 3101760\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614145\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614145\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614145", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101760", "from": "3101760", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "75619309_nmi_elem_75619309", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75619309_nmi_elem_75619309\u003c/b\u003e\u003cbr\u003econnecting_element = 3101760\u003cbr\u003efrom = 3101760\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75619309_nmi_elem_75619309\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75619309_nmi_elem_75619309\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75619309_nmi_elem_75619309", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101523", "from": "3101523", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614149", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614149\u003c/b\u003e\u003cbr\u003econnecting_element = 3101523\u003cbr\u003efrom = 3101523\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614149\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614149\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614149", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099578", "from": "3099578", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614143", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614143\u003c/b\u003e\u003cbr\u003econnecting_element = 3099578\u003cbr\u003efrom = 3099578\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614143\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614143\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614143", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099848", "from": "3099848", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614142", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614142\u003c/b\u003e\u003cbr\u003econnecting_element = 3099848\u003cbr\u003efrom = 3099848\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614142\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614142\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614142", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101569", "from": "3101569", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614153", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614153\u003c/b\u003e\u003cbr\u003econnecting_element = 3101569\u003cbr\u003efrom = 3101569\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614153\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614153\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614153", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609278_3099840_3098115", "from": "3098115", "from_element": "3098115", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609278_3099840_3098115\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 29.0, "line_type": "cable", "name": "line_75609278_3099840_3098115", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609278_3099840_3098115\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609278_3099840_3098115\u003cbr\u003efrom = 3098115\u003cbr\u003efrom_element = 3098115\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 29.0\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609278_3099840_3098115\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099840\u003cbr\u003eto_element = 3099840\u003cbr\u003eweight = 29.0\u003cbr\u003e", "to": "3099840", "to_element": "3099840", "weight": 29.0}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609701_3100154_3098115", "from": "3098115", "from_element": "3098115", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609701_3100154_3098115\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 26.700000762939453, "line_type": "cable", "name": "line_75609701_3100154_3098115", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609701_3100154_3098115\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609701_3100154_3098115\u003cbr\u003efrom = 3098115\u003cbr\u003efrom_element = 3098115\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 26.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609701_3100154_3098115\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100154\u003cbr\u003eto_element = 3100154\u003cbr\u003eweight = 26.700000762939453\u003cbr\u003e", "to": "3100154", "to_element": "3100154", "weight": 26.700000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75610527_3100603_3098115", "from": "3098115", "from_element": "3098115", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610527_3100603_3098115\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 15.100000381469727, "line_type": "cable", "name": "line_75610527_3100603_3098115", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610527_3100603_3098115\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610527_3100603_3098115\u003cbr\u003efrom = 3098115\u003cbr\u003efrom_element = 3098115\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.100000381469727\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610527_3100603_3098115\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100603\u003cbr\u003eto_element = 3100603\u003cbr\u003eweight = 15.100000381469727\u003cbr\u003e", "to": "3100603", "to_element": "3100603", "weight": 15.100000381469727}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75611554_3101277_3098115", "from": "3098115", "from_element": "3098115", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611554_3101277_3098115\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 11.199999809265137, "line_type": "cable", "name": "line_75611554_3101277_3098115", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611554_3101277_3098115\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611554_3101277_3098115\u003cbr\u003efrom = 3098115\u003cbr\u003efrom_element = 3098115\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 11.199999809265137\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611554_3101277_3098115\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101277\u003cbr\u003eto_element = 3101277\u003cbr\u003eweight = 11.199999809265137\u003cbr\u003e", "to": "3101277", "to_element": "3101277", "weight": 11.199999809265137}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75612352_3101727_3098115", "from": "3098115", "from_element": "3098115", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75612352_3101727_3098115\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 22.700000762939453, "line_type": "cable", "name": "line_75612352_3101727_3098115", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75612352_3101727_3098115\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75612352_3101727_3098115\u003cbr\u003efrom = 3098115\u003cbr\u003efrom_element = 3098115\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75612352_3101727_3098115\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101727\u003cbr\u003eto_element = 3101727\u003cbr\u003eweight = 22.700000762939453\u003cbr\u003e", "to": "3101727", "to_element": "3101727", "weight": 22.700000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#00d4ff", "equipment": "Line", "equipment_name": "line_75623249_3102656_3099840", "from": "3099840", "from_element": "3099840", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623249_3102656_3099840\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 3P_Code7\nnominal_voltage = 0.4\n", "length": 17.899133561522607, "line_type": "cable", "name": "line_75623249_3102656_3099840", "nameclass": "3P_Code7", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623249_3102656_3099840\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623249_3102656_3099840\u003cbr\u003efrom = 3099840\u003cbr\u003efrom_element = 3099840\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.899133561522607\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623249_3102656_3099840\u003cbr\u003enameclass = 3P_Code7\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102656\u003cbr\u003eto_element = 3102656\u003cbr\u003eweight = 17.899133561522607\u003cbr\u003e", "to": "3102656", "to_element": "3102656", "weight": 17.899133561522607}, {"color": "#ff4a00", "connecting_element": "3100154", "from": "3100154", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614156", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614156\u003c/b\u003e\u003cbr\u003econnecting_element = 3100154\u003cbr\u003efrom = 3100154\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614156\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614156\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614156", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3100603", "from": "3100603", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614141", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614141\u003c/b\u003e\u003cbr\u003econnecting_element = 3100603\u003cbr\u003efrom = 3100603\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614141\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614141\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614141", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101277", "from": "3101277", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614140", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614140\u003c/b\u003e\u003cbr\u003econnecting_element = 3101277\u003cbr\u003efrom = 3101277\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614140\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614140\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614140", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3101727", "from": "3101727", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614155", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614155\u003c/b\u003e\u003cbr\u003econnecting_element = 3101727\u003cbr\u003efrom = 3101727\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614155\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614155\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614155", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623250_3102657_3101727", "from": "3101727", "from_element": "3101727", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623250_3102657_3101727\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 13.052756768160442, "line_type": "cable", "name": "line_75623250_3102657_3101727", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623250_3102657_3101727\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623250_3102657_3101727\u003cbr\u003efrom = 3101727\u003cbr\u003efrom_element = 3101727\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 13.052756768160442\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623250_3102657_3101727\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102657\u003cbr\u003eto_element = 3102657\u003cbr\u003eweight = 13.052756768160442\u003cbr\u003e", "to": "3102657", "to_element": "3102657", "weight": 13.052756768160442}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623472_3102879_3101727", "from": "3101727", "from_element": "3101727", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623472_3102879_3101727\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 39.43937272854456, "line_type": "cable", "name": "line_75623472_3102879_3101727", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623472_3102879_3101727\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623472_3102879_3101727\u003cbr\u003efrom = 3101727\u003cbr\u003efrom_element = 3101727\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 39.43937272854456\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623472_3102879_3101727\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102879\u003cbr\u003eto_element = 3102879\u003cbr\u003eweight = 39.43937272854456\u003cbr\u003e", "to": "3102879", "to_element": "3102879", "weight": 39.43937272854456}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623481_3102888_3101727", "from": "3101727", "from_element": "3101727", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623481_3102888_3101727\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 39.43937272854456, "line_type": "cable", "name": "line_75623481_3102888_3101727", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623481_3102888_3101727\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623481_3102888_3101727\u003cbr\u003efrom = 3101727\u003cbr\u003efrom_element = 3101727\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 39.43937272854456\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623481_3102888_3101727\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102888\u003cbr\u003eto_element = 3102888\u003cbr\u003eweight = 39.43937272854456\u003cbr\u003e", "to": "3102888", "to_element": "3102888", "weight": 39.43937272854456}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623482_3102889_3101727", "from": "3101727", "from_element": "3101727", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623482_3102889_3101727\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 39.43937272854456, "line_type": "cable", "name": "line_75623482_3102889_3101727", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623482_3102889_3101727\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623482_3102889_3101727\u003cbr\u003efrom = 3101727\u003cbr\u003efrom_element = 3101727\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 39.43937272854456\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623482_3102889_3101727\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102889\u003cbr\u003eto_element = 3102889\u003cbr\u003eweight = 39.43937272854456\u003cbr\u003e", "to": "3102889", "to_element": "3102889", "weight": 39.43937272854456}, {"color": "#ff4a00", "connecting_element": "3102656", "from": "3102656", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614139", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614139\u003c/b\u003e\u003cbr\u003econnecting_element = 3102656\u003cbr\u003efrom = 3102656\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614139\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614139\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614139", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102657", "from": "3102657", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614154", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614154\u003c/b\u003e\u003cbr\u003econnecting_element = 3102657\u003cbr\u003efrom = 3102657\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614154\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614154\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614154", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102657", "from": "3102657", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "75619318_nmi_elem_75619318", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=75619318_nmi_elem_75619318\u003c/b\u003e\u003cbr\u003econnecting_element = 3102657\u003cbr\u003efrom = 3102657\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = 75619318_nmi_elem_75619318\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = 75619318_nmi_elem_75619318\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "75619318_nmi_elem_75619318", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102879", "from": "3102879", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75616709", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75616709\u003c/b\u003e\u003cbr\u003econnecting_element = 3102879\u003cbr\u003efrom = 3102879\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75616709\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75616709\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75616709", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102888", "from": "3102888", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75616759", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75616759\u003c/b\u003e\u003cbr\u003econnecting_element = 3102888\u003cbr\u003efrom = 3102888\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75616759\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75616759\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75616759", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102889", "from": "3102889", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75616760", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75616760\u003c/b\u003e\u003cbr\u003econnecting_element = 3102889\u003cbr\u003efrom = 3102889\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75616760\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75616760\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75616760", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102509", "from": "3102509", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75613624", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75613624\u003c/b\u003e\u003cbr\u003econnecting_element = 3102509\u003cbr\u003efrom = 3102509\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75613624\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75613624\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75613624", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3103185", "from": "3103185", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75617864", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75617864\u003c/b\u003e\u003cbr\u003econnecting_element = 3103185\u003cbr\u003efrom = 3103185\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75617864\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75617864\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75617864", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608425_3099080_3097416", "from": "3097416", "from_element": "3097416", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608425_3099080_3097416\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 15.399999618530273, "line_type": "cable", "name": "line_75608425_3099080_3097416", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608425_3099080_3097416\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608425_3099080_3097416\u003cbr\u003efrom = 3097416\u003cbr\u003efrom_element = 3097416\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608425_3099080_3097416\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099080\u003cbr\u003eto_element = 3099080\u003cbr\u003eweight = 15.399999618530273\u003cbr\u003e", "to": "3099080", "to_element": "3099080", "weight": 15.399999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75610149_3100350_3097416", "from": "3097416", "from_element": "3097416", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610149_3100350_3097416\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 19.799999237060547, "line_type": "cable", "name": "line_75610149_3100350_3097416", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610149_3100350_3097416\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610149_3100350_3097416\u003cbr\u003efrom = 3097416\u003cbr\u003efrom_element = 3097416\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.799999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610149_3100350_3097416\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100350\u003cbr\u003eto_element = 3100350\u003cbr\u003eweight = 19.799999237060547\u003cbr\u003e", "to": "3100350", "to_element": "3100350", "weight": 19.799999237060547}, {"color": "#ff4a00", "connecting_element": "3101178", "from": "3101178", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614386", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614386\u003c/b\u003e\u003cbr\u003econnecting_element = 3101178\u003cbr\u003efrom = 3101178\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614386\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614386\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614386", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75608255_3098486_3097647", "from": "3097647", "from_element": "3097647", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608255_3098486_3097647\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 39.099998474121094, "line_type": "overhead", "name": "line_75608255_3098486_3097647", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608255_3098486_3097647\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608255_3098486_3097647\u003cbr\u003efrom = 3097647\u003cbr\u003efrom_element = 3097647\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 39.099998474121094\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75608255_3098486_3097647\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3098486\u003cbr\u003eto_element = 3098486\u003cbr\u003eweight = 39.099998474121094\u003cbr\u003e", "to": "3098486", "to_element": "3098486", "weight": 39.099998474121094, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608536_3099176_3097647", "from": "3097647", "from_element": "3097647", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608536_3099176_3097647\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 15.699999809265137, "line_type": "cable", "name": "line_75608536_3099176_3097647", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608536_3099176_3097647\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608536_3099176_3097647\u003cbr\u003efrom = 3097647\u003cbr\u003efrom_element = 3097647\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 15.699999809265137\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608536_3099176_3097647\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099176\u003cbr\u003eto_element = 3099176\u003cbr\u003eweight = 15.699999809265137\u003cbr\u003e", "to": "3099176", "to_element": "3099176", "weight": 15.699999809265137}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609227_3099793_3097647", "from": "3097647", "from_element": "3097647", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609227_3099793_3097647\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 21.5, "line_type": "cable", "name": "line_75609227_3099793_3097647", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609227_3099793_3097647\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609227_3099793_3097647\u003cbr\u003efrom = 3097647\u003cbr\u003efrom_element = 3097647\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.5\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609227_3099793_3097647\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099793\u003cbr\u003eto_element = 3099793\u003cbr\u003eweight = 21.5\u003cbr\u003e", "to": "3099793", "to_element": "3099793", "weight": 21.5}, {"color": "#ff4a00", "connecting_element": "3099080", "from": "3099080", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614385", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614385\u003c/b\u003e\u003cbr\u003econnecting_element = 3099080\u003cbr\u003efrom = 3099080\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614385\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614385\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614385", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3100350", "from": "3100350", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614389", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614389\u003c/b\u003e\u003cbr\u003econnecting_element = 3100350\u003cbr\u003efrom = 3100350\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614389\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614389\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614389", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75608226_3098486_3097622", "from": "3098486", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608226_3098486_3097622\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 17.100000381469727, "line_type": "overhead", "name": "line_75608226_3098486_3097622", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608226_3098486_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608226_3098486_3097622\u003cbr\u003efrom = 3098486\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 17.100000381469727\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75608226_3098486_3097622\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097622\u003cbr\u003eto_element = 3098486\u003cbr\u003eweight = 17.100000381469727\u003cbr\u003e", "to": "3097622", "to_element": "3098486", "weight": 17.100000381469727, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75610512_3100591_3098486", "from": "3098486", "from_element": "3098486", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610512_3100591_3098486\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 8.899999618530273, "line_type": "cable", "name": "line_75610512_3100591_3098486", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610512_3100591_3098486\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610512_3100591_3098486\u003cbr\u003efrom = 3098486\u003cbr\u003efrom_element = 3098486\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 8.899999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75610512_3100591_3098486\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100591\u003cbr\u003eto_element = 3100591\u003cbr\u003eweight = 8.899999618530273\u003cbr\u003e", "to": "3100591", "to_element": "3100591", "weight": 8.899999618530273}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623241_3102648_3099176", "from": "3099176", "from_element": "3099176", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623241_3102648_3099176\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 3.7664192625942907, "line_type": "cable", "name": "line_75623241_3102648_3099176", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623241_3102648_3099176\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623241_3102648_3099176\u003cbr\u003efrom = 3099176\u003cbr\u003efrom_element = 3099176\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 3.7664192625942907\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623241_3102648_3099176\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102648\u003cbr\u003eto_element = 3102648\u003cbr\u003eweight = 3.7664192625942907\u003cbr\u003e", "to": "3102648", "to_element": "3102648", "weight": 3.7664192625942907}, {"color": "#ff4a00", "connecting_element": "3099793", "from": "3099793", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614065", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614065\u003c/b\u003e\u003cbr\u003econnecting_element = 3099793\u003cbr\u003efrom = 3099793\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614065\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614065\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614065", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.3751, "X0": 1e-05, "X1": 0.3601, "capacitance_matrix": [], "color": "#0028ff", "equipment": "Line", "equipment_name": "line_75610046_3097622_3097769", "from": "3097622", "from_element": "3097769", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75610046_3097622_3097769\nR1 = 0.3751\nX1 = 0.3601\nline_type = overhead\nnameclass = 3P_OH_Code0\nnominal_voltage = 0.4\n", "length": 50.0, "line_type": "overhead", "name": "line_75610046_3097622_3097769", "nameclass": "3P_OH_Code0", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75610046_3097622_3097769\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.3751\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.3601\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75610046_3097622_3097769\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097769\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 50.0\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line_75610046_3097622_3097769\u003cbr\u003enameclass = 3P_OH_Code0\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3097769\u003cbr\u003eto_element = 3097622\u003cbr\u003eweight = 50.0\u003cbr\u003e", "to": "3097769", "to_element": "3097622", "weight": 50.0, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623225_3102632_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623225_3102632_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 22.105661430356015, "line_type": "cable", "name": "line_75623225_3102632_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623225_3102632_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623225_3102632_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.105661430356015\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623225_3102632_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102632\u003cbr\u003eto_element = 3102632\u003cbr\u003eweight = 22.105661430356015\u003cbr\u003e", "to": "3102632", "to_element": "3102632", "weight": 22.105661430356015}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623226_3102633_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623226_3102633_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 22.105661430356015, "line_type": "cable", "name": "line_75623226_3102633_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623226_3102633_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623226_3102633_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.105661430356015\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623226_3102633_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102633\u003cbr\u003eto_element = 3102633\u003cbr\u003eweight = 22.105661430356015\u003cbr\u003e", "to": "3102633", "to_element": "3102633", "weight": 22.105661430356015}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623227_3102634_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623227_3102634_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 22.105661430356015, "line_type": "cable", "name": "line_75623227_3102634_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623227_3102634_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623227_3102634_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.105661430356015\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623227_3102634_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102634\u003cbr\u003eto_element = 3102634\u003cbr\u003eweight = 22.105661430356015\u003cbr\u003e", "to": "3102634", "to_element": "3102634", "weight": 22.105661430356015}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623228_3102635_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623228_3102635_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 22.105661430356015, "line_type": "cable", "name": "line_75623228_3102635_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623228_3102635_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623228_3102635_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.105661430356015\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623228_3102635_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102635\u003cbr\u003eto_element = 3102635\u003cbr\u003eweight = 22.105661430356015\u003cbr\u003e", "to": "3102635", "to_element": "3102635", "weight": 22.105661430356015}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623229_3102636_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623229_3102636_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 22.105661430356015, "line_type": "cable", "name": "line_75623229_3102636_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623229_3102636_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623229_3102636_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.105661430356015\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623229_3102636_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102636\u003cbr\u003eto_element = 3102636\u003cbr\u003eweight = 22.105661430356015\u003cbr\u003e", "to": "3102636", "to_element": "3102636", "weight": 22.105661430356015}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623230_3102637_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623230_3102637_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 22.105661430356015, "line_type": "cable", "name": "line_75623230_3102637_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623230_3102637_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623230_3102637_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.105661430356015\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623230_3102637_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102637\u003cbr\u003eto_element = 3102637\u003cbr\u003eweight = 22.105661430356015\u003cbr\u003e", "to": "3102637", "to_element": "3102637", "weight": 22.105661430356015}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623231_3102638_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623231_3102638_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 36.53901293424285, "line_type": "cable", "name": "line_75623231_3102638_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623231_3102638_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623231_3102638_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.53901293424285\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623231_3102638_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102638\u003cbr\u003eto_element = 3102638\u003cbr\u003eweight = 36.53901293424285\u003cbr\u003e", "to": "3102638", "to_element": "3102638", "weight": 36.53901293424285}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623232_3102639_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623232_3102639_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 36.53901293424285, "line_type": "cable", "name": "line_75623232_3102639_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623232_3102639_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623232_3102639_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.53901293424285\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623232_3102639_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102639\u003cbr\u003eto_element = 3102639\u003cbr\u003eweight = 36.53901293424285\u003cbr\u003e", "to": "3102639", "to_element": "3102639", "weight": 36.53901293424285}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623233_3102640_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623233_3102640_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 36.53901293424285, "line_type": "cable", "name": "line_75623233_3102640_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623233_3102640_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623233_3102640_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 36.53901293424285\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623233_3102640_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102640\u003cbr\u003eto_element = 3102640\u003cbr\u003eweight = 36.53901293424285\u003cbr\u003e", "to": "3102640", "to_element": "3102640", "weight": 36.53901293424285}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623234_3102641_3097622", "from": "3097622", "from_element": "3097622", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623234_3102641_3097622\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 22.105661430356015, "line_type": "cable", "name": "line_75623234_3102641_3097622", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623234_3102641_3097622\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623234_3102641_3097622\u003cbr\u003efrom = 3097622\u003cbr\u003efrom_element = 3097622\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 22.105661430356015\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623234_3102641_3097622\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102641\u003cbr\u003eto_element = 3102641\u003cbr\u003eweight = 22.105661430356015\u003cbr\u003e", "to": "3102641", "to_element": "3102641", "weight": 22.105661430356015}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623242_3102649_3100591", "from": "3100591", "from_element": "3100591", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623242_3102649_3100591\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 3.723399010605694, "line_type": "cable", "name": "line_75623242_3102649_3100591", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623242_3102649_3100591\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623242_3102649_3100591\u003cbr\u003efrom = 3100591\u003cbr\u003efrom_element = 3100591\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 3.723399010605694\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623242_3102649_3100591\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102649\u003cbr\u003eto_element = 3102649\u003cbr\u003eweight = 3.723399010605694\u003cbr\u003e", "to": "3102649", "to_element": "3102649", "weight": 3.723399010605694}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75608499_3099144_3097769", "from": "3097769", "from_element": "3097769", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75608499_3099144_3097769\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 19.700000762939453, "line_type": "cable", "name": "line_75608499_3099144_3097769", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75608499_3099144_3097769\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75608499_3099144_3097769\u003cbr\u003efrom = 3097769\u003cbr\u003efrom_element = 3097769\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 19.700000762939453\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75608499_3099144_3097769\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3099144\u003cbr\u003eto_element = 3099144\u003cbr\u003eweight = 19.700000762939453\u003cbr\u003e", "to": "3099144", "to_element": "3099144", "weight": 19.700000762939453}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75609487_3100022_3097769", "from": "3097769", "from_element": "3097769", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75609487_3100022_3097769\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 27.299999237060547, "line_type": "cable", "name": "line_75609487_3100022_3097769", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75609487_3100022_3097769\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75609487_3100022_3097769\u003cbr\u003efrom = 3097769\u003cbr\u003efrom_element = 3097769\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 27.299999237060547\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75609487_3100022_3097769\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3100022\u003cbr\u003eto_element = 3100022\u003cbr\u003eweight = 27.299999237060547\u003cbr\u003e", "to": "3100022", "to_element": "3100022", "weight": 27.299999237060547}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 1.247, "X0": 1e-05, "X1": 0.2494, "capacitance_matrix": [], "color": "#ffe600", "equipment": "Line", "equipment_name": "line_75611446_3101212_3097769", "from": "3097769", "from_element": "3097769", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75611446_3101212_3097769\nR1 = 1.247\nX1 = 0.2494\nline_type = cable\nnameclass = 3P_Code2\nnominal_voltage = 0.4\n", "length": 9.399999618530273, "line_type": "cable", "name": "line_75611446_3101212_3097769", "nameclass": "3P_Code2", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75611446_3101212_3097769\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 1.247\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.2494\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75611446_3101212_3097769\u003cbr\u003efrom = 3097769\u003cbr\u003efrom_element = 3097769\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 9.399999618530273\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75611446_3101212_3097769\u003cbr\u003enameclass = 3P_Code2\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3101212\u003cbr\u003eto_element = 3101212\u003cbr\u003eweight = 9.399999618530273\u003cbr\u003e", "to": "3101212", "to_element": "3101212", "weight": 9.399999618530273}, {"color": "#ff9800", "connecting_element": "3102632", "from": "3102632", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614025", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614025\u003c/b\u003e\u003cbr\u003econnecting_element = 3102632\u003cbr\u003efrom = 3102632\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614025\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614025\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614025", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102633", "from": "3102633", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614026", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614026\u003c/b\u003e\u003cbr\u003econnecting_element = 3102633\u003cbr\u003efrom = 3102633\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614026\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614026\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614026", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102634", "from": "3102634", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614027", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614027\u003c/b\u003e\u003cbr\u003econnecting_element = 3102634\u003cbr\u003efrom = 3102634\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614027\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614027\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614027", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102635", "from": "3102635", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614028", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614028\u003c/b\u003e\u003cbr\u003econnecting_element = 3102635\u003cbr\u003efrom = 3102635\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614028\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614028\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614028", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102636", "from": "3102636", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614029", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614029\u003c/b\u003e\u003cbr\u003econnecting_element = 3102636\u003cbr\u003efrom = 3102636\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614029\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614029\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614029", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102637", "from": "3102637", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614030", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614030\u003c/b\u003e\u003cbr\u003econnecting_element = 3102637\u003cbr\u003efrom = 3102637\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614030\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614030\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614030", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102638", "from": "3102638", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614031", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614031\u003c/b\u003e\u003cbr\u003econnecting_element = 3102638\u003cbr\u003efrom = 3102638\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614031\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614031\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614031", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102639", "from": "3102639", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614032", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614032\u003c/b\u003e\u003cbr\u003econnecting_element = 3102639\u003cbr\u003efrom = 3102639\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614032\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614032\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614032", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102640", "from": "3102640", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614033", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614033\u003c/b\u003e\u003cbr\u003econnecting_element = 3102640\u003cbr\u003efrom = 3102640\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614033\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614033\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614033", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102641", "from": "3102641", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614034", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614034\u003c/b\u003e\u003cbr\u003econnecting_element = 3102641\u003cbr\u003efrom = 3102641\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614034\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614034\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614034", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff4a00", "connecting_element": "3099144", "from": "3099144", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614063", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614063\u003c/b\u003e\u003cbr\u003econnecting_element = 3099144\u003cbr\u003efrom = 3099144\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614063\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614063\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614063", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0001, "C1": 0.0001, "R0": 1e-05, "R1": 0.7839, "X0": 1e-05, "X1": 0.0915, "capacitance_matrix": [], "color": "#007cff", "equipment": "Line", "equipment_name": "line_75623497_3102904_3100022", "from": "3100022", "from_element": "3100022", "impedance_matrix": [], "is_enabled": 1, "is_substation": 0, "label": "Line: line_75623497_3102904_3100022\nR1 = 0.7839\nX1 = 0.0915\nline_type = cable\nnameclass = 1P_Code4\nnominal_voltage = 0.4\n", "length": 3.4672216543612517, "line_type": "cable", "name": "line_75623497_3102904_3100022", "nameclass": "1P_Code4", "nominal_voltage": 0.4, "positions": [], "title": "\u003cb\u003eName=line_75623497_3102904_3100022\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0001\u003cbr\u003eC1 = 0.0001\u003cbr\u003eR0 = 1e-05\u003cbr\u003eR1 = 0.7839\u003cbr\u003eX0 = 1e-05\u003cbr\u003eX1 = 0.0915\u003cbr\u003ecapacitance_matrix = []\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line_75623497_3102904_3100022\u003cbr\u003efrom = 3100022\u003cbr\u003efrom_element = 3100022\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_enabled = 1\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 3.4672216543612517\u003cbr\u003eline_type = cable\u003cbr\u003ename = line_75623497_3102904_3100022\u003cbr\u003enameclass = 1P_Code4\u003cbr\u003enominal_voltage = 0.4\u003cbr\u003epositions = []\u003cbr\u003eto = 3102904\u003cbr\u003eto_element = 3102904\u003cbr\u003eweight = 3.4672216543612517\u003cbr\u003e", "to": "3102904", "to_element": "3102904", "weight": 3.4672216543612517}, {"color": "#ff4a00", "connecting_element": "3101212", "from": "3101212", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 400.0\n", "name": "NMI_elem_75614035", "nominal_voltage": 400.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614035\u003c/b\u003e\u003cbr\u003econnecting_element = 3101212\u003cbr\u003efrom = 3101212\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614035\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614035\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614035", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102904", "from": "3102904", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75616827", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75616827\u003c/b\u003e\u003cbr\u003econnecting_element = 3102904\u003cbr\u003efrom = 3102904\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75616827\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75616827\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75616827", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102649", "from": "3102649", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614067", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614067\u003c/b\u003e\u003cbr\u003econnecting_element = 3102649\u003cbr\u003efrom = 3102649\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614067\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614067\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614067", "vmax": 1.05, "vmin": 0.95, "weight": 1}, {"color": "#ff9800", "connecting_element": "3102648", "from": "3102648", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 230.94010767585033\n", "name": "NMI_elem_75614064", "nominal_voltage": 230.94010767585033, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=NMI_elem_75614064\u003c/b\u003e\u003cbr\u003econnecting_element = 3102648\u003cbr\u003efrom = 3102648\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = NMI_elem_75614064\u003cbr\u003enominal_voltage = 230.94010767585033\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = NMI_elem_75614064\u003cbr\u003evmax = 1.05\u003cbr\u003evmin = 0.95\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "NMI_elem_75614064", "vmax": 1.05, "vmin": 0.95, "weight": 1}]);

        // adding nodes and edges to the graph
        data = {nodes: nodes, edges: edges};

        var options = {"configure": {"enabled": true, "filter": ["physics"]}, "nodes": {"borderWidth": 2, "borderWidthSelected": 4, "font": {"size": 7, "face": "tahoma"}}, "edges": {"color": {"inherit": true}, "font": {"size": 4, "face": "tahoma"}, "hoverWidth": 2, "shadow": {"enabled": true}, "smooth": {"type": "continuous", "forceDirection": "none"}, "width": 3}, "physics": {"forceAtlas2Based": {"gravitationalConstant": -52, "centralGravity": 0.005, "springLength": 20, "springConstant": 0.095, "damping": 1, "avoidOverlap": 0.35}, "maxVelocity": 150, "minVelocity": 0.75, "solver": "forceAtlas2Based"}};
        
        

        

        network = new vis.Network(container, data, options);

        


        
        network.on("stabilizationProgress", function(params) {
      		document.getElementById('loadingBar').removeAttribute("style");
	        var maxWidth = 496;
	        var minWidth = 20;
	        var widthFactor = params.iterations/params.total;
	        var width = Math.max(minWidth,maxWidth * widthFactor);

	        document.getElementById('bar').style.width = width + 'px';
	        document.getElementById('text').innerHTML = Math.round(widthFactor*100) + '%';
	    });
	    network.once("stabilizationIterationsDone", function() {
	        document.getElementById('text').innerHTML = '100%';
	        document.getElementById('bar').style.width = '496px';
	        document.getElementById('loadingBar').style.opacity = 0;
	        // really clean the dom element
	        setTimeout(function () {document.getElementById('loadingBar').style.display = 'none';}, 500);
	    });
        

        return network;

    }

    drawGraph();

</script>
</body>
</html>