<html>
<head>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis.css" type="text/css" />
<script type="text/javascript" src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.16.1/vis-network.min.js"> </script>
<center>
<h1>Ausgrid - Ausgrid - D023303</h1>
</center>

<!-- <link rel="stylesheet" href="../node_modules/vis/dist/vis.min.css" type="text/css" />
<script type="text/javascript" src="../node_modules/vis/dist/vis.js"> </script>-->

<style type="text/css">

        #mynetwork {
            width: 95%;
            height: 95%;
            background-color: #ffffff;
            border: 1px solid lightgray;
            position: relative;
            float: left;
        }

        

        

        
</style>

</head>

<body>
<div id = "mynetwork"></div>


<script type="text/javascript">

    // initialize global variables.
    var edges;
    var nodes;
    var network; 
    var container;
    var options, data;

    
    // This method is responsible for drawing the graph, returns the drawn network
    function drawGraph() {
        var container = document.getElementById('mynetwork');
        
        

        // parsing and collecting nodes and edges from the python
        nodes = new vis.DataSet([{"color": "#9467bd", "feeder_name": "n207170_src", "id": "n207170", "is_substation": false, "is_substation_connection": false, "label": "Node: n207170", "name": "n207170", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n207170\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n207170\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n207170\u003cbr\u003ename = n207170\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ff0000", "connecting_element": "n207170", "emergency_power": 1000000000000.0, "id": "Vsource.source", "is_sourcebus": true, "label": "PowerSource: Vsource.source", "name": "Vsource.source", "nominal_voltage": 433.0, "per_unit": 1.0, "phase_angle": 0.0, "rated_power": 1000000.0, "shape": "dot", "size": 10, "title": "\u003cb\u003eType=PowerSource\u003cbr\u003e Name=Vsource.source\u003c/b\u003e\u003cbr\u003econnecting_element = n207170\u003cbr\u003eemergency_power = 1000000000000.0\u003cbr\u003eid = Vsource.source\u003cbr\u003eis_sourcebus = True\u003cbr\u003elabel = Vsource.source\u003cbr\u003ename = Vsource.source\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003eper_unit = 1.0\u003cbr\u003ephase_angle = 0.0\u003cbr\u003erated_power = 1000000.0\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n207171", "is_substation": false, "is_substation_connection": false, "label": "Node: n207171", "name": "n207171", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n207171\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n207171\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n207171\u003cbr\u003ename = n207171\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n207175", "is_substation": false, "is_substation_connection": false, "label": "Node: n207175", "name": "n207175", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n207175\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n207175\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n207175\u003cbr\u003ename = n207175\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#ffff00", "feeder_name": "n207170_src", "id": "n207173", "is_substation": false, "is_substation_connection": false, "label": "Node: n207173", "name": "n207173", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 15, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n207173\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n207173\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n207173\u003cbr\u003ename = n207173\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n207176", "is_substation": false, "is_substation_connection": false, "label": "Node: n207176", "name": "n207176", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n207176\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n207176\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n207176\u003cbr\u003ename = n207176\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n207172", "is_substation": false, "is_substation_connection": false, "label": "Node: n207172", "name": "n207172", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n207172\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n207172\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n207172\u003cbr\u003ename = n207172\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n207174", "is_substation": false, "is_substation_connection": false, "label": "Node: n207174", "name": "n207174", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n207174\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n207174\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n207174\u003cbr\u003ename = n207174\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#98df8a", "connecting_element": "n207172", "connection_type": "Y", "feeder_name": "n207170_src", "id": "load_load3", "is_center_tap": false, "is_substation": false, "label": "Load: load_load3", "name": "load_load3", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load3\u003c/b\u003e\u003cbr\u003econnecting_element = n207172\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = load_load3\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load3\u003cbr\u003ename = load_load3\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n207172", "connection_type": "Y", "feeder_name": "n207170_src", "id": "load_load2", "is_center_tap": false, "is_substation": false, "label": "Load: load_load2", "name": "load_load2", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load2\u003c/b\u003e\u003cbr\u003econnecting_element = n207172\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = load_load2\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load2\u003cbr\u003ename = load_load2\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n207172", "connection_type": "Y", "feeder_name": "n207170_src", "id": "load_load1", "is_center_tap": false, "is_substation": false, "label": "Load: load_load1", "name": "load_load1", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load1\u003c/b\u003e\u003cbr\u003econnecting_element = n207172\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = load_load1\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load1\u003cbr\u003ename = load_load1\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n207172", "connection_type": "Y", "feeder_name": "n207170_src", "id": "load_load4", "is_center_tap": false, "is_substation": false, "label": "Load: load_load4", "name": "load_load4", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load4\u003c/b\u003e\u003cbr\u003econnecting_element = n207172\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = load_load4\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load4\u003cbr\u003ename = load_load4\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n207177", "is_substation": false, "is_substation_connection": false, "label": "Node: n207177", "name": "n207177", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n207177\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n207177\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n207177\u003cbr\u003ename = n207177\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n207178", "is_substation": false, "is_substation_connection": false, "label": "Node: n207178", "name": "n207178", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n207178\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n207178\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n207178\u003cbr\u003ename = n207178\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n193101", "is_substation": false, "is_substation_connection": false, "label": "Node: n193101", "name": "n193101", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n193101\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n193101\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n193101\u003cbr\u003ename = n193101\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#98df8a", "connecting_element": "n207176", "connection_type": "Y", "feeder_name": "n207170_src", "id": "load_load6", "is_center_tap": false, "is_substation": false, "label": "Load: load_load6", "name": "load_load6", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load6\u003c/b\u003e\u003cbr\u003econnecting_element = n207176\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = load_load6\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load6\u003cbr\u003ename = load_load6\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#98df8a", "connecting_element": "n207176", "connection_type": "Y", "feeder_name": "n207170_src", "id": "load_load5", "is_center_tap": false, "is_substation": false, "label": "Load: load_load5", "name": "load_load5", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "shape": "dot", "size": 10, "timeseries": [], "title": "\u003cb\u003eType=Load\u003cbr\u003e Name=load_load5\u003c/b\u003e\u003cbr\u003econnecting_element = n207176\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = load_load5\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003elabel = load_load5\u003cbr\u003ename = load_load5\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003etimeseries = []\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003e", "vmax": 1.3, "vmin": 0.7}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n630626", "is_substation": false, "is_substation_connection": false, "label": "Node: n630626", "name": "n630626", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n630626\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n630626\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n630626\u003cbr\u003ename = n630626\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n630625", "is_substation": false, "is_substation_connection": false, "label": "Node: n630625", "name": "n630625", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n630625\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n630625\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n630625\u003cbr\u003ename = n630625\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}, {"color": "#9467bd", "feeder_name": "n207170_src", "id": "n630627", "is_substation": false, "is_substation_connection": false, "label": "Node: n630627", "name": "n630627", "nominal_voltage": 400.0, "positions": [], "shape": "dot", "size": 10, "substation_name": "", "title": "\u003cb\u003eType=Node\u003cbr\u003e Name=n630627\u003c/b\u003e\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003eid = n630627\u003cbr\u003eis_substation = False\u003cbr\u003eis_substation_connection = False\u003cbr\u003elabel = n630627\u003cbr\u003ename = n630627\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eshape = dot\u003cbr\u003esize = 10\u003cbr\u003esubstation_name = \u003cbr\u003e"}]);
        edges = new vis.DataSet([{"color": "#ff4a00", "from": "n207170", "label": "NoneType: \n", "title": "\u003cb\u003eName=None\u003c/b\u003e\u003cbr\u003efrom = n207170\u003cbr\u003eto = Vsource.source\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "Vsource.source", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line0", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207170", "from_element": "n207170", "impedance_matrix": [], "is_substation": 0, "label": "Line: line0\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line0", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line0\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line0\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207170\u003cbr\u003efrom_element = n207170\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line0\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n207171\u003cbr\u003eto_element = n207171\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n207171", "to_element": "n207171", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line5", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207175", "from_element": "n207173", "impedance_matrix": [], "is_substation": 0, "label": "Line: line5\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 49.49, "line_type": "overhead", "name": "line5", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line5\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line5\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207175\u003cbr\u003efrom_element = n207173\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 49.49\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line5\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n207173\u003cbr\u003eto_element = n207175\u003cbr\u003eweight = 49.49\u003cbr\u003e", "to": "n207173", "to_element": "n207175", "weight": 49.49, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line6", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207175", "from_element": "n207175", "impedance_matrix": [], "is_substation": 0, "label": "Line: line6\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 51.59, "line_type": "overhead", "name": "line6", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line6\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line6\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207175\u003cbr\u003efrom_element = n207175\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 51.59\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line6\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n207176\u003cbr\u003eto_element = n207176\u003cbr\u003eweight = 51.59\u003cbr\u003e", "to": "n207176", "to_element": "n207176", "weight": 51.59, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line2", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207173", "from_element": "n207172", "impedance_matrix": [], "is_substation": 0, "label": "Line: line2\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 54.6, "line_type": "overhead", "name": "line2", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line2\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line2\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207173\u003cbr\u003efrom_element = n207172\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 54.6\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line2\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n207172\u003cbr\u003eto_element = n207173\u003cbr\u003eweight = 54.6\u003cbr\u003e", "to": "n207172", "to_element": "n207173", "weight": 54.6, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 1.49, "R1": 1.49, "X0": 0.102, "X1": 0.102, "color": "#7aff7d", "equipment": "Line", "equipment_name": "line3", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207173", "from_element": "n207173", "impedance_matrix": [], "is_substation": 0, "label": "Line: line3\nR1 = 1.490\nX1 = 0.102\nline_type = overhead\nnameclass = 25AL_ABC_3\nnominal_voltage = 400.000\n", "length": 21.28, "line_type": "overhead", "name": "line3", "nameclass": "25AL_ABC_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line3\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 1.49\u003cbr\u003eR1 = 1.49\u003cbr\u003eX0 = 0.102\u003cbr\u003eX1 = 0.102\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line3\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207173\u003cbr\u003efrom_element = n207173\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 21.28\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line3\u003cbr\u003enameclass = 25AL_ABC_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n207174\u003cbr\u003eto_element = n207174\u003cbr\u003eweight = 21.28\u003cbr\u003e", "to": "n207174", "to_element": "n207174", "weight": 21.28}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line1", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207172", "from_element": "n207171", "impedance_matrix": [], "is_substation": 0, "label": "Line: line1\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 0.11, "line_type": "overhead", "name": "line1", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line1\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line1\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207172\u003cbr\u003efrom_element = n207171\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.11\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line1\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n207171\u003cbr\u003eto_element = n207172\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n207171", "to_element": "n207172", "weight": 1, "width": 8}, {"color": "#ffe600", "connecting_element": "n207172", "connection_type": "Y", "feeder_name": "n207170_src", "from": "n207172", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load3", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load3\u003c/b\u003e\u003cbr\u003econnecting_element = n207172\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207172\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load3\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load3\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load3", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#ffe600", "connecting_element": "n207172", "connection_type": "Y", "feeder_name": "n207170_src", "from": "n207172", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load2", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load2\u003c/b\u003e\u003cbr\u003econnecting_element = n207172\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207172\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load2\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load2\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load2", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#ffe600", "connecting_element": "n207172", "connection_type": "Y", "feeder_name": "n207170_src", "from": "n207172", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load1", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load1\u003c/b\u003e\u003cbr\u003econnecting_element = n207172\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207172\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load1\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load1\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load1", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#ffe600", "connecting_element": "n207172", "connection_type": "Y", "feeder_name": "n207170_src", "from": "n207172", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load4", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load4\u003c/b\u003e\u003cbr\u003econnecting_element = n207172\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207172\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load4\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load4\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load4", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.0, "R1": 0.0, "X0": 0.0, "X1": 0.0, "color": "#000080", "equipment": "Line", "equipment_name": "line7", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207177", "from_element": "n207176", "impedance_matrix": [], "is_substation": 0, "label": "Line: line7\nR1 = 0.000\nX1 = 0.000\nline_type = overhead\nnameclass = unknown_linecode_3\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line7", "nameclass": "unknown_linecode_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line7\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.0\u003cbr\u003eR1 = 0.0\u003cbr\u003eX0 = 0.0\u003cbr\u003eX1 = 0.0\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line7\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207177\u003cbr\u003efrom_element = n207176\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line7\u003cbr\u003enameclass = unknown_linecode_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n207176\u003cbr\u003eto_element = n207177\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n207176", "to_element": "n207177", "weight": 1, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.433, "R1": 0.433, "X0": 0.378, "X1": 0.378, "color": "#0028ff", "equipment": "Line", "equipment_name": "line8", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207177", "from_element": "n207177", "impedance_matrix": [], "is_substation": 0, "label": "Line: line8\nR1 = 0.433\nX1 = 0.378\nline_type = overhead\nnameclass = 38_HD_CU_3\nnominal_voltage = 400.000\n", "length": 60.67, "line_type": "overhead", "name": "line8", "nameclass": "38_HD_CU_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line8\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.433\u003cbr\u003eR1 = 0.433\u003cbr\u003eX0 = 0.378\u003cbr\u003eX1 = 0.378\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line8\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207177\u003cbr\u003efrom_element = n207177\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 60.67\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line8\u003cbr\u003enameclass = 38_HD_CU_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n207178\u003cbr\u003eto_element = n207178\u003cbr\u003eweight = 60.67\u003cbr\u003e", "to": "n207178", "to_element": "n207178", "weight": 60.67, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.552, "R1": 0.519, "X0": 0.271, "X1": 0.254, "color": "#00d4ff", "equipment": "Line", "equipment_name": "line10", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207177", "from_element": "n207177", "impedance_matrix": [], "is_substation": 0, "label": "Line: line10\nR1 = 0.519\nX1 = 0.254\nline_type = overhead\nnameclass = 7/.080_CU_(7/2.0)_3\nnominal_voltage = 400.000\n", "length": 35.13, "line_type": "overhead", "name": "line10", "nameclass": "7/.080_CU_(7/2.0)_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line10\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.552\u003cbr\u003eR1 = 0.519\u003cbr\u003eX0 = 0.271\u003cbr\u003eX1 = 0.254\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line10\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207177\u003cbr\u003efrom_element = n207177\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 35.13\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line10\u003cbr\u003enameclass = 7/.080_CU_(7/2.0)_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n193101\u003cbr\u003eto_element = n193101\u003cbr\u003eweight = 35.13\u003cbr\u003e", "to": "n193101", "to_element": "n193101", "weight": 35.13, "width": 8}, {"color": "#ffe600", "connecting_element": "n207176", "connection_type": "Y", "feeder_name": "n207170_src", "from": "n207176", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load6", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load6\u003c/b\u003e\u003cbr\u003econnecting_element = n207176\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207176\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load6\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load6\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load6", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"color": "#ffe600", "connecting_element": "n207176", "connection_type": "Y", "feeder_name": "n207170_src", "from": "n207176", "is_center_tap": false, "is_substation": false, "label": "Load: \nnominal_voltage = 433.000\n", "name": "load_load5", "nominal_voltage": 433.0, "num_users": 1.0, "positions": [], "timeseries": [], "title": "\u003cb\u003eName=load_load5\u003c/b\u003e\u003cbr\u003econnecting_element = n207176\u003cbr\u003econnection_type = Y\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207176\u003cbr\u003eis_center_tap = False\u003cbr\u003eis_substation = False\u003cbr\u003ename = load_load5\u003cbr\u003enominal_voltage = 433.0\u003cbr\u003enum_users = 1.0\u003cbr\u003epositions = []\u003cbr\u003etimeseries = []\u003cbr\u003eto = load_load5\u003cbr\u003evmax = 1.3\u003cbr\u003evmin = 0.7\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "load_load5", "vmax": 1.3, "vmin": 0.7, "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.433, "R1": 0.433, "X0": 0.378, "X1": 0.378, "color": "#0028ff", "equipment": "Line", "equipment_name": "line9", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207178", "from_element": "n207178", "impedance_matrix": [], "is_substation": 0, "label": "Line: line9\nR1 = 0.433\nX1 = 0.378\nline_type = overhead\nnameclass = 38_HD_CU_3\nnominal_voltage = 400.000\n", "length": 2.09, "line_type": "overhead", "name": "line9", "nameclass": "38_HD_CU_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line9\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.433\u003cbr\u003eR1 = 0.433\u003cbr\u003eX0 = 0.378\u003cbr\u003eX1 = 0.378\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line9\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207178\u003cbr\u003efrom_element = n207178\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 2.09\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line9\u003cbr\u003enameclass = 38_HD_CU_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n630626\u003cbr\u003eto_element = n630626\u003cbr\u003eweight = 2.09\u003cbr\u003e", "to": "n630626", "to_element": "n630626", "weight": 2.09, "width": 8}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 1.49, "R1": 1.49, "X0": 0.102, "X1": 0.102, "color": "#7aff7d", "equipment": "Line", "equipment_name": "line4", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n207174", "from_element": "n207174", "impedance_matrix": [], "is_substation": 0, "label": "Line: line4\nR1 = 1.490\nX1 = 0.102\nline_type = overhead\nnameclass = 25AL_ABC_3\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line4", "nameclass": "25AL_ABC_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line4\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 1.49\u003cbr\u003eR1 = 1.49\u003cbr\u003eX0 = 0.102\u003cbr\u003eX1 = 0.102\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line4\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n207174\u003cbr\u003efrom_element = n207174\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line4\u003cbr\u003enameclass = 25AL_ABC_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n630625\u003cbr\u003eto_element = n630625\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n630625", "to_element": "n630625", "weight": 1}, {"B0": 0.0, "B1": 0.0, "C0": 0.0, "C1": 0.0, "R0": 0.552, "R1": 0.519, "X0": 0.271, "X1": 0.254, "color": "#00d4ff", "equipment": "Line", "equipment_name": "line11", "faultrate": 0.1, "feeder_name": "n207170_src", "from": "n193101", "from_element": "n193101", "impedance_matrix": [], "is_substation": 0, "label": "Line: line11\nR1 = 0.519\nX1 = 0.254\nline_type = overhead\nnameclass = 7/.080_CU_(7/2.0)_3\nnominal_voltage = 400.000\n", "length": 0.1, "line_type": "overhead", "name": "line11", "nameclass": "7/.080_CU_(7/2.0)_3", "nominal_voltage": 400.0, "positions": [], "title": "\u003cb\u003eName=line11\u003c/b\u003e\u003cbr\u003eB0 = 0.0\u003cbr\u003eB1 = 0.0\u003cbr\u003eC0 = 0.0\u003cbr\u003eC1 = 0.0\u003cbr\u003eR0 = 0.552\u003cbr\u003eR1 = 0.519\u003cbr\u003eX0 = 0.271\u003cbr\u003eX1 = 0.254\u003cbr\u003eequipment = Line\u003cbr\u003eequipment_name = line11\u003cbr\u003efaultrate = 0.1\u003cbr\u003efeeder_name = n207170_src\u003cbr\u003efrom = n193101\u003cbr\u003efrom_element = n193101\u003cbr\u003eimpedance_matrix = []\u003cbr\u003eis_substation = 0\u003cbr\u003elength = 0.1\u003cbr\u003eline_type = overhead\u003cbr\u003ename = line11\u003cbr\u003enameclass = 7/.080_CU_(7/2.0)_3\u003cbr\u003enominal_voltage = 400.0\u003cbr\u003epositions = []\u003cbr\u003eto = n630627\u003cbr\u003eto_element = n630627\u003cbr\u003eweight = 1\u003cbr\u003e", "to": "n630627", "to_element": "n630627", "weight": 1, "width": 8}]);

        // adding nodes and edges to the graph
        data = {nodes: nodes, edges: edges};

        var options = {"configure": {"enabled": true, "filter": ["physics"]}, "nodes": {"borderWidth": 2, "borderWidthSelected": 4, "font": {"size": 7, "face": "tahoma"}}, "edges": {"color": {"inherit": true}, "font": {"size": 4, "face": "tahoma"}, "hoverWidth": 2, "shadow": {"enabled": true}, "smooth": {"type": "continuous", "forceDirection": "none"}, "width": 3}, "physics": {"forceAtlas2Based": {"gravitationalConstant": -52, "centralGravity": 0.005, "springLength": 20, "springConstant": 0.095, "damping": 1, "avoidOverlap": 0.35}, "maxVelocity": 150, "minVelocity": 0.75, "solver": "forceAtlas2Based"}};
        
        

        

        network = new vis.Network(container, data, options);

        


        

        return network;

    }

    drawGraph();

</script>
</body>
</html>